{
  "revision": "Р31",
  "basis": "Монтаж Р31; перечень элементов Р29; спецификация от 12.10.2026. Сборка эталонного комплекта 13.10.2026.",
  "equipment": [
    [
      1,
      "Корпус силового шкафа с монтажной платой, 1200×800×400 мм, IP66",
      "R5ST1284",
      "DKC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "ШС1"
    ],
    [
      2,
      "Корпус шкафа оператора с монтажной платой, 500×400×200 мм, IP66",
      "R5ST0542",
      "DKC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "ШО1"
    ],
    [
      3,
      "Светильник шкафа LED, 110–230 В AC, 4 Вт",
      "R5MCPCLS",
      "DKC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "HL0"
    ],
    [
      4,
      "Фильтр-вентилятор 230 В AC, 200 м³/ч, IP54",
      "MTK-FFNT200-200",
      "MEYERTEC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "M2"
    ],
    [
      5,
      "Выходной фильтр 200×200 мм, IP54",
      "MTK-EFNT200",
      "MEYERTEC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "EF1"
    ],
    [
      6,
      "Термостат замыкающий, 0…60 °C",
      "MTK-CT0",
      "MEYERTEC",
      4,
      "шт.",
      4,
      0,
      "Оборудование",
      "SK1, SK2"
    ],
    [
      7,
      "Сменный фильтрующий элемент 171×171×15 мм, упаковка 5 шт.",
      "MTK-FMNT200",
      "MEYERTEC",
      1,
      "уп.",
      0,
      1,
      "ЗИП",
      "Общий комплект двух позиций."
    ],
    [
      8,
      "Главный выключатель кулачковый, 3P, 63 А, «0–1»",
      "425065 / LW32-63/C03/2",
      "CHINT",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "QS1"
    ],
    [
      9,
      "Автоматический выключатель 3P, C40, 6 кА",
      "NB1-63 3P C40 6kA",
      "CHINT",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "QF0"
    ],
    [
      10,
      "Автоматический выключатель 3P, C32, 6 кА",
      "NB1-63 3P C32 6kA",
      "CHINT",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "QF1"
    ],
    [
      11,
      "Автоматический выключатель 2P, C10, 6 кА",
      "NB1-63 2P C10 6kA",
      "CHINT",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "QF2"
    ],
    [
      12,
      "Автоматический выключатель 2P, C6, 6 кА",
      "NB1-63 2P C6 6kA",
      "CHINT",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "QF3"
    ],
    [
      13,
      "Автоматический выключатель 2P, C2, 6 кА",
      "NB1-63 2P C2 6kA",
      "CHINT",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "QF4"
    ],
    [
      14,
      "Дифавтомат 1P+N, C6, 30 мА, тип A, 6 кА",
      "586787 / NB1L-20",
      "CHINT",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "QFD1"
    ],
    [
      15,
      "Контактор 3P, 32 А AC-3, катушка 24 В DC, 1 НО",
      "222130 / NC1-3210Z",
      "CHINT",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "KM1"
    ],
    [
      16,
      "Ограничитель перенапряжения катушки 24–48 В AC/DC",
      "228521 / SR2-A",
      "CHINT",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "Z1"
    ],
    [
      17,
      "УЗИП T2, 4P (4+0), In 20 / Imax 40 кА",
      "MOP20-4-C",
      "IEK",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "FV1"
    ],
    [
      18,
      "Распределительный блок 160 А на DIN-рейку",
      "RBD-160",
      "IEK",
      6,
      "шт.",
      6,
      0,
      "Оборудование",
      "XL1–XL3"
    ],
    [
      19,
      "Преобразователь частоты 3×380–480 В, 5,5 кВт, 13 А HD",
      "VFD13AMS43AFSAA",
      "Delta",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "UZ1"
    ],
    [
      20,
      "Блок питания 230 В AC / 24 В DC, 10 А, 240 Вт",
      "DRL-24V240W1EN",
      "Delta",
      3,
      "шт.",
      2,
      1,
      "Оборудование и запас",
      "G2"
    ],
    [
      21,
      "ПЛК, 8 DI / 12 DO NPN",
      "AS320T-B",
      "Delta",
      3,
      "шт.",
      2,
      1,
      "Оборудование и запас",
      "A1"
    ],
    [
      22,
      "Блок питания внутренней шины ПЛК, 100–240 В AC",
      "AS-PS02",
      "Delta",
      3,
      "шт.",
      2,
      1,
      "Оборудование и запас",
      "G1"
    ],
    [
      23,
      "Модуль 16 дискретных входов, 24 В DC",
      "AS16AM10N-A",
      "Delta",
      3,
      "шт.",
      2,
      1,
      "Оборудование и запас",
      "A2"
    ],
    [
      24,
      "Комбинированный модуль 4 AI / 2 AO",
      "AS06XA-A",
      "Delta",
      3,
      "шт.",
      2,
      1,
      "Оборудование и запас",
      "A3"
    ],
    [
      25,
      "Модуль 8 DI + 8 DO NPN",
      "AS16AP11T-A",
      "Delta",
      3,
      "шт.",
      2,
      1,
      "Оборудование и запас",
      "A4"
    ],
    [
      26,
      "Панель оператора 7″, Ethernet, USB-A",
      "OTP210-070E",
      "OptimusDrive",
      3,
      "шт.",
      2,
      1,
      "Оборудование и запас",
      "A7"
    ],
    [
      27,
      "Коммутатор Ethernet, 5 портов, 100 Мбит/с",
      "ODS-005F",
      "OptimusDrive",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "A8"
    ],
    [
      28,
      "Повторитель RS-485 с гальванической изоляцией",
      "АС5",
      "ОВЕН",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "A9"
    ],
    [
      29,
      "Реле безопасности 24 В DC, 4 НО безопасных выхода",
      "G9SE-401 DC24",
      "OMRON",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "KSR1"
    ],
    [
      30,
      "Реле контроля напряжения 24 В DC, 1 переключающий контакт",
      "РКН-1М-15 УХЛ4",
      "МЕАНДР",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "KV1"
    ],
    [
      31,
      "Модуль реле общего сброса, 24 В DC",
      "38.51.7.024.5050",
      "Finder",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "K15"
    ],
    [
      32,
      "Резистор согласования RS-485, 120 Ом ±1%, 0,5 Вт, выводной",
      "MFR50SFTE52-120R",
      "YAGEO",
      4,
      "шт.",
      4,
      0,
      "Оборудование",
      "R1, R2"
    ],
    [
      33,
      "Патч-корд Cat.5e F/UTP, RJ45, 1 м",
      "RN5EFU4510WH",
      "DKC",
      4,
      "шт.",
      4,
      0,
      "Оборудование",
      "W3, W5"
    ],
    [
      34,
      "Проходной соединитель RJ45–RJ45, Cat.6, экранированный",
      "RNK6FESL",
      "DKC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "ШО1.XJ1"
    ],
    [
      35,
      "DIN-адаптер для Keystone RJ45",
      "RNW1DIN",
      "DKC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "ШО1.XJ1"
    ],
    [
      36,
      "Промежуточное реле 24 В DC, 2 CO, 12 А",
      "MR-203.D [M01]",
      "KIPPRIBOR",
      22,
      "шт.",
      18,
      4,
      "Оборудование и запас",
      "K1–K9"
    ],
    [
      37,
      "Колодка реле MR, 2 CO, DIN",
      "PYF-022BE/2",
      "KIPPRIBOR",
      22,
      "шт.",
      18,
      4,
      "Оборудование и запас",
      "K1–K9 (колодки)"
    ],
    [
      38,
      "Удерживающий зажим реле MR",
      "BS 2/25P",
      "KIPPRIBOR",
      22,
      "шт.",
      18,
      4,
      "Оборудование и запас",
      "K1–K9 (зажимы)"
    ],
    [
      39,
      "Модуль индикации и защиты катушки 24 В DC",
      "LM-CF24.G",
      "KIPPRIBOR",
      22,
      "шт.",
      18,
      4,
      "Оборудование и запас",
      "K1–K9 (модули)"
    ],
    [
      40,
      "Промежуточное реле 24 В DC, 1 CO, 6 А",
      "SR-203.D",
      "KIPPRIBOR",
      16,
      "шт.",
      12,
      4,
      "Оборудование и запас",
      "K10–K14, K16"
    ],
    [
      41,
      "Колодка SR на DIN-рейку, со встроенной индикацией и защитой катушки",
      "PYF-011BE/3.24DC.24DC",
      "KIPPRIBOR",
      16,
      "шт.",
      12,
      4,
      "Оборудование и запас",
      "K10–K14, K16 (колодки)"
    ],
    [
      42,
      "Кнопка аварийного останова Ø40, фиксация, 1 НЗ",
      "MTB2-BSZ1254",
      "MEYERTEC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "SB0"
    ],
    [
      43,
      "Кнопка «Пуск», зелёная, 1 НО",
      "MTB2-BAZ113",
      "MEYERTEC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "SB1"
    ],
    [
      44,
      "Кнопка «Стоп», красная, 1 НЗ",
      "MTB2-BAZ124",
      "MEYERTEC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "SB2"
    ],
    [
      45,
      "Кнопка «Сброс», синяя, 1 НО",
      "MTB2-BAZ116",
      "MEYERTEC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "SB3"
    ],
    [
      46,
      "Кнопка чёрная, 1 НО",
      "MTB2-BAZ112",
      "MEYERTEC",
      4,
      "шт.",
      4,
      0,
      "Оборудование",
      "SB4, SB5"
    ],
    [
      47,
      "Лампа сигнальная «Сеть», зелёная, 24 В",
      "MT22-S13",
      "MEYERTEC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "HL1"
    ],
    [
      48,
      "Лампа сигнальная «Авария», красная, 24 В",
      "MT22-S14",
      "MEYERTEC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "HL2"
    ],
    [
      49,
      "Концевой выключатель двери, прямой плунжер, 1 НО + 1 НЗ",
      "MTB4-LZ8111",
      "MEYERTEC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "SQ1"
    ],
    [
      50,
      "Сервисная розетка DIN, 2P+PE, 16 А, 250 В",
      "MT-DRS",
      "MEYERTEC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "XS1"
    ],
    [
      51,
      "Светозвуковая колонна, красный/жёлтый/зелёный + зуммер, 24 В AC/DC",
      "MT45-RYG24B",
      "MEYERTEC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "HL3"
    ],
    [
      52,
      "DIN-рейка перфорированная 35×7,5 мм, длина 2 м",
      "02140R",
      "DKC",
      4,
      "шт.",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      53,
      "Перфорированный короб RL6, 60×80 мм",
      "01128RL",
      "DKC",
      6,
      "м",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      54,
      "Перфорированный короб RL6, 40×60 мм",
      "01107RL",
      "DKC",
      10,
      "м",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      55,
      "Шина N в изоляторе, 63 А, 15 присоединений, DIN",
      "5015N",
      "DKC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "N1"
    ],
    [
      56,
      "Шина PE в изоляторе, 63 А, 15 присоединений, DIN",
      "T1615",
      "DKC",
      6,
      "шт.",
      6,
      0,
      "Оборудование",
      "PE1, PE2, ШО1.PE"
    ],
    [
      57,
      "Шина медная 10×3 мм, длина 1 м",
      "",
      "",
      1,
      "шт.",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      58,
      "Изолированная опора шины 10×3 мм",
      "ZBSI",
      "DKC",
      4,
      "шт.",
      4,
      0,
      "Оборудование",
      "EQS1 (опоры)"
    ],
    [
      59,
      "Зажим экрана кабеля Ø5–8 мм",
      "ZCC8",
      "DKC",
      8,
      "шт.",
      6,
      2,
      "Оборудование и запас",
      "EQS1 (экраны W6, W21, WA1)"
    ],
    [
      60,
      "Зажим экрана кабеля Ø8–14 мм",
      "ZCC14",
      "DKC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "EQS1 (экран W2)"
    ],
    [
      61,
      "Кабельный ввод IP68, M20×1,5, кабель Ø6–12 мм",
      "52M2012",
      "DKC",
      54,
      "шт.",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      62,
      "Кабельный ввод IP68, M25×1,5, кабель Ø13–18 мм",
      "53M2518",
      "DKC",
      6,
      "шт.",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      63,
      "Кабельный ввод IP68, M32×1,5, кабель Ø18–25 мм",
      "53M3225",
      "DKC",
      2,
      "шт.",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      64,
      "Наконечник кольцевой изолированный НКИ 6,0–6, серия ПРОФИ, пакет 100 шт.",
      "108523 / НКИ 6,0–6 ПРОФИ (100 шт.)",
      "КВТ",
      1,
      "уп.",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      65,
      "Кабельная стяжка PA6.6, чёрная, 2,5×100 мм",
      "25303SR-50",
      "DKC",
      100,
      "шт.",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      66,
      "Клемма 2,5 мм², серая",
      "MTU-2.5",
      "MEYERTEC",
      168,
      "шт.",
      164,
      4,
      "Оборудование и запас",
      "XT / XD — серые 2,5"
    ],
    [
      67,
      "Клемма 2,5 мм², синяя",
      "MTU-2.5BL",
      "MEYERTEC",
      54,
      "шт.",
      42,
      12,
      "Оборудование и запас",
      "XT / XD — синие 2,5"
    ],
    [
      68,
      "Клемма PE, 2,5 мм²",
      "MTU-2.5PE",
      "MEYERTEC",
      20,
      "шт.",
      20,
      0,
      "Оборудование",
      "XPE1, XT8:PE, ШО1.XPE1"
    ],
    [
      69,
      "Клемма силовая 6 мм², серая",
      "MTU-6",
      "MEYERTEC",
      6,
      "шт.",
      6,
      0,
      "Оборудование",
      "XT10:1–3"
    ],
    [
      70,
      "Клемма вводная 10 мм², серая",
      "MTU-10",
      "MEYERTEC",
      6,
      "шт.",
      6,
      0,
      "Оборудование",
      "XT1:1–3"
    ],
    [
      71,
      "Клемма вводная 10 мм², синяя",
      "MTU-10BL",
      "MEYERTEC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "XT1:4"
    ],
    [
      72,
      "Клемма вводная PE, 10 мм²",
      "MTU-10PE",
      "MEYERTEC",
      2,
      "шт.",
      2,
      0,
      "Оборудование",
      "XT1:PE"
    ],
    [
      73,
      "Клемма PE, 6 мм²",
      "MTU-6PE",
      "MEYERTEC",
      4,
      "шт.",
      4,
      0,
      "Оборудование",
      "XT10:PE, ШО1.XT8:PE"
    ],
    [
      74,
      "Торцевая заглушка клемм MTU-2.5/6/10",
      "MTU-P",
      "MEYERTEC",
      50,
      "шт.",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      75,
      "Перемычка клемм 2,5 мм², 10 контактов",
      "MTU-J1025",
      "MEYERTEC",
      6,
      "шт.",
      4,
      2,
      "Оборудование и запас",
      "XD2:01–10, XD3:01–08"
    ],
    [
      76,
      "Фиксатор торцевой DIN-рейки",
      "MTU-S1",
      "MEYERTEC",
      100,
      "шт.",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      77,
      "Клемма с держателем предохранителя 5×20 мм, 10 А, без индикации",
      "AF-CT44-00-K03-004",
      "IEK",
      20,
      "шт.",
      20,
      0,
      "Оборудование",
      "FU1–FU10 (держатели)"
    ],
    [
      78,
      "Плавкая вставка T2,5 A, 5×20 мм, 400 В DC",
      "S505H-2-5-R",
      "Eaton",
      4,
      "шт.",
      2,
      2,
      "Оборудование и запас",
      "FU1"
    ],
    [
      79,
      "Плавкая вставка T0,8 A, 5×20 мм, 400 В DC",
      "S505H-800-R",
      "Eaton",
      4,
      "шт.",
      2,
      2,
      "Оборудование и запас",
      "FU2"
    ],
    [
      80,
      "Плавкая вставка T0,5 A, 5×20 мм, 400 В DC",
      "S505H-500-R",
      "Eaton",
      6,
      "шт.",
      4,
      2,
      "Оборудование и запас",
      "FU3, FU4"
    ],
    [
      81,
      "Плавкая вставка T2 A, 5×20 мм, 400 В DC",
      "S505H-2-R",
      "Eaton",
      4,
      "шт.",
      2,
      2,
      "Оборудование и запас",
      "FU5"
    ],
    [
      82,
      "Плавкая вставка T1 A, 5×20 мм, 400 В DC",
      "S505H-1-R",
      "Eaton",
      4,
      "шт.",
      2,
      2,
      "Оборудование и запас",
      "FU6"
    ],
    [
      83,
      "Плавкая вставка T8 A, 5×20 мм, 400 В DC",
      "S505H-8-R",
      "Eaton",
      10,
      "шт.",
      8,
      2,
      "Оборудование и запас",
      "FU7–FU10"
    ],
    [
      84,
      "Провод ПуГВнг(А)-LS 1×6 мм², белый",
      "ПуГВнг(А)-LS 1×6 белый",
      "Кабельный завод",
      45,
      "м",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      85,
      "Провод ПуГВнг(А)-LS 1×6 мм², синий",
      "ПуГВнг(А)-LS 1×6 синий",
      "Кабельный завод",
      6,
      "м",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      86,
      "Провод ПуГВнг(А)-LS 1×6 мм², жёлто-зелёный",
      "ПуГВнг(А)-LS 1×6 ж/з",
      "Кабельный завод",
      29,
      "м",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      87,
      "Провод ПуГВнг(А)-LS 1×2,5 мм², белый",
      "ПуГВнг(А)-LS 1×2,5 белый",
      "Кабельный завод",
      73,
      "м",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      88,
      "Провод ПуГВнг(А)-LS 1×2,5 мм², синий",
      "ПуГВнг(А)-LS 1×2,5 синий",
      "Кабельный завод",
      32,
      "м",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      89,
      "Провод ПуГВнг(А)-LS 1×2,5 мм², жёлто-зелёный",
      "ПуГВнг(А)-LS 1×2,5 ж/з",
      "Кабельный завод",
      58,
      "м",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      90,
      "Провод ПуГВнг(А)-LS 1×2,5 мм², красный",
      "ПуГВнг(А)-LS 1×2,5 красный",
      "Кабельный завод",
      51,
      "м",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      91,
      "Провод ПуГВнг(А)-LS 1×2,5 мм², чёрный",
      "ПуГВнг(А)-LS 1×2,5 чёрный",
      "Кабельный завод",
      46,
      "м",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      92,
      "Провод ПуГВнг(А)-LS 1×0,75 мм², красный",
      "ПуГВнг(А)-LS 1×0,75 красный",
      "Кабельный завод",
      311,
      "м",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      93,
      "Провод ПуГВнг(А)-LS 1×0,75 мм², чёрный",
      "ПуГВнг(А)-LS 1×0,75 чёрный",
      "Кабельный завод",
      124,
      "м",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      94,
      "Провод монтажный однопроволочный, 24 AWG (≈0,205 мм²), белый, катушка 30,48 м",
      "3050/1 WH005",
      "Alpha Wire",
      1,
      "кат.",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      95,
      "Наконечник НШВИ 0,75–8",
      "НШВИ 0,75–8",
      "КВТ",
      900,
      "шт.",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      96,
      "Наконечник НШВИ(2) 0,75–8",
      "НШВИ(2) 0,75–8",
      "КВТ",
      150,
      "шт.",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      97,
      "Наконечник НШВИ(2) 2,5–10",
      "79468 / НШВИ(2) 2,5–10",
      "КВТ",
      50,
      "шт.",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      98,
      "Наконечник НШВИ 2,5–8",
      "НШВИ 2,5–8",
      "КВТ",
      400,
      "шт.",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ],
    [
      99,
      "Наконечник НШВИ 6–12",
      "НШВИ 6–12",
      "КВТ",
      100,
      "шт.",
      "По расходу",
      "—",
      "Монтажный материал",
      "Общий комплект двух позиций."
    ]
  ],
  "headers": [
    "Поз. СП",
    "Наименование",
    "Артикул",
    "Изготовитель",
    "Всего",
    "Ед.",
    "Установить / монтаж",
    "Запас / ЗИП",
    "Категория",
    "Примечание"
  ],
  "changes": [
    {
      "position": 1,
      "before": [
        1,
        "Корпус силового шкафа с монтажной платой, 1000×800×400 мм, IP66",
        "R5ST1084",
        "DKC",
        2,
        "шт.",
        2,
        0,
        "Оборудование",
        "ШС1"
      ],
      "after": [
        1,
        "Корпус силового шкафа с монтажной платой, 1200×800×400 мм, IP66",
        "R5ST1284",
        "DKC",
        2,
        "шт.",
        2,
        0,
        "Оборудование",
        "ШС1"
      ]
    },
    {
      "position": 54,
      "before": [
        54,
        "Перфорированный короб RL6, 40×60 мм",
        "01107RL",
        "DKC",
        8,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ],
      "after": [
        54,
        "Перфорированный короб RL6, 40×60 мм",
        "01107RL",
        "DKC",
        10,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ]
    },
    {
      "position": 57,
      "before": [
        57,
        "Шина медная 10×3 мм, длина 1 м",
        "BUSBAR-CU-10X3",
        "DKC",
        1,
        "шт.",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ],
      "after": [
        57,
        "Шина медная 10×3 мм, длина 1 м",
        "",
        "",
        1,
        "шт.",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ]
    },
    {
      "position": 84,
      "before": [
        84,
        "Провод ПуГВнг(А)-LS 1×6 мм², белый",
        "ПуГВнг(А)-LS 1×6 белый",
        "Кабельный завод",
        40,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ],
      "after": [
        84,
        "Провод ПуГВнг(А)-LS 1×6 мм², белый",
        "ПуГВнг(А)-LS 1×6 белый",
        "Кабельный завод",
        45,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ]
    },
    {
      "position": 85,
      "before": [
        85,
        "Провод ПуГВнг(А)-LS 1×6 мм², синий",
        "ПуГВнг(А)-LS 1×6 синий",
        "Кабельный завод",
        5,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ],
      "after": [
        85,
        "Провод ПуГВнг(А)-LS 1×6 мм², синий",
        "ПуГВнг(А)-LS 1×6 синий",
        "Кабельный завод",
        6,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ]
    },
    {
      "position": 86,
      "before": [
        86,
        "Провод ПуГВнг(А)-LS 1×6 мм², жёлто-зелёный",
        "ПуГВнг(А)-LS 1×6 ж/з",
        "Кабельный завод",
        26,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ],
      "after": [
        86,
        "Провод ПуГВнг(А)-LS 1×6 мм², жёлто-зелёный",
        "ПуГВнг(А)-LS 1×6 ж/з",
        "Кабельный завод",
        29,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ]
    },
    {
      "position": 87,
      "before": [
        87,
        "Провод ПуГВнг(А)-LS 1×2,5 мм², белый",
        "ПуГВнг(А)-LS 1×2,5 белый",
        "Кабельный завод",
        70,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ],
      "after": [
        87,
        "Провод ПуГВнг(А)-LS 1×2,5 мм², белый",
        "ПуГВнг(А)-LS 1×2,5 белый",
        "Кабельный завод",
        73,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ]
    },
    {
      "position": 88,
      "before": [
        88,
        "Провод ПуГВнг(А)-LS 1×2,5 мм², синий",
        "ПуГВнг(А)-LS 1×2,5 синий",
        "Кабельный завод",
        30,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ],
      "after": [
        88,
        "Провод ПуГВнг(А)-LS 1×2,5 мм², синий",
        "ПуГВнг(А)-LS 1×2,5 синий",
        "Кабельный завод",
        32,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ]
    },
    {
      "position": 89,
      "before": [
        89,
        "Провод ПуГВнг(А)-LS 1×2,5 мм², жёлто-зелёный",
        "ПуГВнг(А)-LS 1×2,5 ж/з",
        "Кабельный завод",
        55,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ],
      "after": [
        89,
        "Провод ПуГВнг(А)-LS 1×2,5 мм², жёлто-зелёный",
        "ПуГВнг(А)-LS 1×2,5 ж/з",
        "Кабельный завод",
        58,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ]
    },
    {
      "position": 90,
      "before": [
        90,
        "Провод ПуГВнг(А)-LS 1×2,5 мм², красный",
        "ПуГВнг(А)-LS 1×2,5 красный",
        "Кабельный завод",
        50,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ],
      "after": [
        90,
        "Провод ПуГВнг(А)-LS 1×2,5 мм², красный",
        "ПуГВнг(А)-LS 1×2,5 красный",
        "Кабельный завод",
        51,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ]
    },
    {
      "position": 91,
      "before": [
        91,
        "Провод ПуГВнг(А)-LS 1×2,5 мм², чёрный",
        "ПуГВнг(А)-LS 1×2,5 чёрный",
        "Кабельный завод",
        45,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ],
      "after": [
        91,
        "Провод ПуГВнг(А)-LS 1×2,5 мм², чёрный",
        "ПуГВнг(А)-LS 1×2,5 чёрный",
        "Кабельный завод",
        46,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ]
    },
    {
      "position": 92,
      "before": [
        92,
        "Провод ПуГВнг(А)-LS 1×0,75 мм², красный",
        "ПуГВнг(А)-LS 1×0,75 красный",
        "Кабельный завод",
        300,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ],
      "after": [
        92,
        "Провод ПуГВнг(А)-LS 1×0,75 мм², красный",
        "ПуГВнг(А)-LS 1×0,75 красный",
        "Кабельный завод",
        311,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ]
    },
    {
      "position": 93,
      "before": [
        93,
        "Провод ПуГВнг(А)-LS 1×0,75 мм², чёрный",
        "ПуГВнг(А)-LS 1×0,75 чёрный",
        "Кабельный завод",
        120,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ],
      "after": [
        93,
        "Провод ПуГВнг(А)-LS 1×0,75 мм², чёрный",
        "ПуГВнг(А)-LS 1×0,75 чёрный",
        "Кабельный завод",
        124,
        "м",
        "По расходу",
        "—",
        "Монтажный материал",
        "Общий комплект двух позиций."
      ]
    }
  ],
  "note": "Перечень поставки синхронизирован 13.10.2026 для эталона до замены шкафа оператора. Покупной корпус ШО сохранён."
}