{
  "revision": 29,
  "spec_revision": "12.10.2026",
  "connections": [
    {
      "num": 1,
      "net": "2",
      "a": "A7:2 (−)",
      "b": "HL1:-",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-233",
      "a_raw": "A7:2",
      "b_raw": "HL1:-"
    },
    {
      "num": 2,
      "net": "2",
      "a": "HL1:-",
      "b": "HL2:-",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-234",
      "a_raw": "HL1:-",
      "b_raw": "HL2:-"
    },
    {
      "num": 3,
      "net": "2",
      "a": "ШО1.XT8:2",
      "b": "A7:2 (−)",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-232",
      "a_raw": "ШО1.XT8:2",
      "b_raw": "A7:2"
    },
    {
      "num": 4,
      "net": "6",
      "a": "ШО1.XT9:1",
      "b": "SB0.1:1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "094",
      "a_raw": "ШО1.XT9:1",
      "b_raw": "SB0.1:1"
    },
    {
      "num": 5,
      "net": "8",
      "a": "A7:3 (+)",
      "b": "HL1:+",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-226",
      "a_raw": "A7:3",
      "b_raw": "HL1:+"
    },
    {
      "num": 6,
      "net": "8",
      "a": "HL1:+",
      "b": "SB1:3",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-227",
      "a_raw": "HL1:+",
      "b_raw": "SB1:3"
    },
    {
      "num": 7,
      "net": "8",
      "a": "SB1:3",
      "b": "SB2:1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-228",
      "a_raw": "SB1:3",
      "b_raw": "SB2:1"
    },
    {
      "num": 8,
      "net": "8",
      "a": "SB2:1",
      "b": "SB3:3",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-229",
      "a_raw": "SB2:1",
      "b_raw": "SB3:3"
    },
    {
      "num": 9,
      "net": "8",
      "a": "SB3:3",
      "b": "SB4:3",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-230",
      "a_raw": "SB3:3",
      "b_raw": "SB4:3"
    },
    {
      "num": 10,
      "net": "8",
      "a": "SB4:3",
      "b": "SB5:3",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-231",
      "a_raw": "SB4:3",
      "b_raw": "SB5:3"
    },
    {
      "num": 11,
      "net": "8",
      "a": "ШО1.XT8:1",
      "b": "A7:3 (+)",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-225",
      "a_raw": "ШО1.XT8:1",
      "b_raw": "A7:3"
    },
    {
      "num": 12,
      "net": "13",
      "a": "ШО1.XT9:2",
      "b": "SB0.1:2",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "117",
      "a_raw": "ШО1.XT9:2",
      "b_raw": "SB0.1:2"
    },
    {
      "num": 13,
      "net": "20",
      "a": "ШО1.XT9:3",
      "b": "SB1:4",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "125",
      "a_raw": "ШО1.XT9:3",
      "b_raw": "SB1:4"
    },
    {
      "num": 14,
      "net": "21",
      "a": "ШО1.XT9:4",
      "b": "SB2:2",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "127",
      "a_raw": "ШО1.XT9:4",
      "b_raw": "SB2:2"
    },
    {
      "num": 15,
      "net": "22",
      "a": "ШО1.XT9:5",
      "b": "SB3:4",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "131",
      "a_raw": "ШО1.XT9:5",
      "b_raw": "SB3:4"
    },
    {
      "num": 16,
      "net": "23",
      "a": "ШО1.XT9:6",
      "b": "SB4:4",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "133",
      "a_raw": "ШО1.XT9:6",
      "b_raw": "SB4:4"
    },
    {
      "num": 17,
      "net": "24",
      "a": "ШО1.XT9:7",
      "b": "SB5:4",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "135",
      "a_raw": "ШО1.XT9:7",
      "b_raw": "SB5:4"
    },
    {
      "num": 18,
      "net": "107",
      "a": "ШО1.XT9:8",
      "b": "HL2:+",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "181",
      "a_raw": "ШО1.XT9:8",
      "b_raw": "HL2:+"
    },
    {
      "num": 19,
      "net": "PE",
      "a": "ШО1.PE:02",
      "b": "ШО1:корпус",
      "section": "6 мм²",
      "color": "ж/з",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "287",
      "a_raw": "ШО1.PE:02",
      "b_raw": "ШО1:корпус"
    },
    {
      "num": 20,
      "net": "PE",
      "a": "ШО1.PE:03",
      "b": "ШО1:плита",
      "section": "6 мм²",
      "color": "ж/з",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "288",
      "a_raw": "ШО1.PE:03",
      "b_raw": "ШО1:плита"
    },
    {
      "num": 21,
      "net": "PE",
      "a": "ШО1.PE:04",
      "b": "ШО1:дверь",
      "section": "6 мм²",
      "color": "ж/з",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "289",
      "a_raw": "ШО1.PE:04",
      "b_raw": "ШО1:дверь"
    },
    {
      "num": 22,
      "net": "PE",
      "a": "ШО1.PE:05",
      "b": "ШО1.XPE1:1a",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "DKC T1615: зажим от 2,5 мм²",
      "source_id": "290",
      "a_raw": "ШО1.PE:05",
      "b_raw": "ШО1.XPE1:1a"
    },
    {
      "num": 23,
      "net": "PE",
      "a": "ШО1.XPE1:1b",
      "b": "A7:1 (FG)",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "Через MTU-2.5PE",
      "source_id": "291",
      "a_raw": "ШО1.XPE1:1b",
      "b_raw": "A7:1"
    },
    {
      "num": 24,
      "net": "PE",
      "a": "ШО1.XT8:PE",
      "b": "ШО1.PE:01",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШО1",
      "kind": "Провод",
      "material": "",
      "note": "От парной клеммы PE к шине PE; 2,5 мм²",
      "source_id": "292",
      "a_raw": "ШО1.XT8:PE",
      "b_raw": "ШО1.PE:01"
    },
    {
      "num": 25,
      "net": "W5",
      "a": "ШО1.XJ1:OUT",
      "b": "A7:ETH",
      "section": "—",
      "color": "—",
      "zone": "ШО1",
      "kind": "Ethernet",
      "material": "",
      "note": "RJ45, все 8 контактов 1:1; Cat.5e",
      "source_id": "313",
      "a_raw": "XJ1:OUT",
      "b_raw": "A7:ETH"
    },
    {
      "num": 26,
      "net": "1",
      "a": "FU1:1",
      "b": "FU2:1",
      "section": "2,5 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-190",
      "a_raw": "FU1:1",
      "b_raw": "FU2:1"
    },
    {
      "num": 27,
      "net": "1",
      "a": "FU2:1",
      "b": "FU3:1",
      "section": "2,5 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-191",
      "a_raw": "FU2:1",
      "b_raw": "FU3:1"
    },
    {
      "num": 28,
      "net": "1",
      "a": "FU3:1",
      "b": "FU4:1",
      "section": "2,5 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-192",
      "a_raw": "FU3:1",
      "b_raw": "FU4:1"
    },
    {
      "num": 29,
      "net": "1",
      "a": "FU4:1",
      "b": "FU5:1",
      "section": "2,5 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-193",
      "a_raw": "FU4:1",
      "b_raw": "FU5:1"
    },
    {
      "num": 30,
      "net": "1",
      "a": "FU5:1",
      "b": "FU6:1",
      "section": "2,5 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-194",
      "a_raw": "FU5:1",
      "b_raw": "FU6:1"
    },
    {
      "num": 31,
      "net": "1",
      "a": "G2:+V",
      "b": "FU1:1",
      "section": "2,5 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-189",
      "a_raw": "G2:+V",
      "b_raw": "FU1:1"
    },
    {
      "num": 32,
      "net": "2",
      "a": "A1:C0 [Л06]",
      "b": "A1:C0 [П06]",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-270",
      "a_raw": "A1:C0.1",
      "b_raw": "A1:C0.2"
    },
    {
      "num": 33,
      "net": "2",
      "a": "A1:C0 [П06]",
      "b": "A1:S/S [Л01]",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-271",
      "a_raw": "A1:C0.2",
      "b_raw": "A1:S/S.1"
    },
    {
      "num": 34,
      "net": "2",
      "a": "A1:S/S [Л01]",
      "b": "A1:S/S [П01]",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-272",
      "a_raw": "A1:S/S.1",
      "b_raw": "A1:S/S.2"
    },
    {
      "num": 35,
      "net": "2",
      "a": "A2:S/S [Л01]",
      "b": "A2:S/S [Л02]",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-274",
      "a_raw": "A2:S/S.1",
      "b_raw": "A2:S/S.2"
    },
    {
      "num": 36,
      "net": "2",
      "a": "A2:S/S [Л02]",
      "b": "A2:S/S [П01]",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-275",
      "a_raw": "A2:S/S.2",
      "b_raw": "A2:S/S.3"
    },
    {
      "num": 37,
      "net": "2",
      "a": "A2:S/S [П01]",
      "b": "A2:S/S [П02]",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-276",
      "a_raw": "A2:S/S.3",
      "b_raw": "A2:S/S.4"
    },
    {
      "num": 38,
      "net": "2",
      "a": "A3:0V",
      "b": "A3:VI1−",
      "section": "24 AWG",
      "color": "белый¹",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "24 AWG, белый; функциональные обозначения на концах. Неподвижно.",
      "source_id": "R12-278",
      "a_raw": "A3:0V",
      "b_raw": "A3:VI1-"
    },
    {
      "num": 39,
      "net": "2",
      "a": "A4:C0 [П01]",
      "b": "A4:C0 [П02]",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-280",
      "a_raw": "A4:C0.1",
      "b_raw": "A4:C0.2"
    },
    {
      "num": 40,
      "net": "2",
      "a": "A4:C0 [П02]",
      "b": "A4:S/S [Л01]",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-281",
      "a_raw": "A4:C0.2",
      "b_raw": "A4:S/S.1"
    },
    {
      "num": 41,
      "net": "2",
      "a": "A4:S/S [Л01]",
      "b": "A4:S/S [Л02]",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-282",
      "a_raw": "A4:S/S.1",
      "b_raw": "A4:S/S.2"
    },
    {
      "num": 42,
      "net": "2",
      "a": "A8:P1-",
      "b": "A9:PWR 2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-284",
      "a_raw": "A8:P1-",
      "b_raw": "A9:PWR.2"
    },
    {
      "num": 43,
      "net": "2",
      "a": "G2:-V",
      "b": "PE1:15",
      "section": "2,5 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Постоянная связь 0 В–PE; второй минусовой зажим G2",
      "source_id": "009",
      "a_raw": "G2:-V",
      "b_raw": "PE1:15"
    },
    {
      "num": 44,
      "net": "2",
      "a": "G2:-V",
      "b": "XD2:01a",
      "section": "2,5 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Ввод на распределительную группу",
      "source_id": "R12-268",
      "a_raw": "G2:-V",
      "b_raw": "XD2:01a"
    },
    {
      "num": 45,
      "net": "2",
      "a": "K15:A2",
      "b": "KV1:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-287",
      "a_raw": "K15:A2",
      "b_raw": "KV1:A2"
    },
    {
      "num": 46,
      "net": "2",
      "a": "KSR1:A2",
      "b": "K15:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-286",
      "a_raw": "KSR1:A2",
      "b_raw": "K15:A2"
    },
    {
      "num": 47,
      "net": "2",
      "a": "KV1:A2",
      "b": "KM1:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-288",
      "a_raw": "KV1:A2",
      "b_raw": "KM1:A2"
    },
    {
      "num": 48,
      "net": "2",
      "a": "UZ1:DCM",
      "b": "K1:11",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-290",
      "a_raw": "UZ1:DCM",
      "b_raw": "K1:11"
    },
    {
      "num": 49,
      "net": "2",
      "a": "XD2:01b",
      "b": "A1:C0 [Л06]",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-269",
      "a_raw": "XD2:01b",
      "b_raw": "A1:C0.1"
    },
    {
      "num": 50,
      "net": "2",
      "a": "XD2:02b",
      "b": "A2:S/S [Л01]",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-273",
      "a_raw": "XD2:02b",
      "b_raw": "A2:S/S.1"
    },
    {
      "num": 51,
      "net": "2",
      "a": "XD2:03b",
      "b": "A3:0V",
      "section": "24 AWG",
      "color": "белый¹",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "24 AWG, белый; функциональные обозначения на концах. Неподвижно.",
      "source_id": "R12-277",
      "a_raw": "XD2:03b",
      "b_raw": "A3:0V"
    },
    {
      "num": 52,
      "net": "2",
      "a": "XD2:04b",
      "b": "A4:C0 [П01]",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-279",
      "a_raw": "XD2:04b",
      "b_raw": "A4:C0.1"
    },
    {
      "num": 53,
      "net": "2",
      "a": "XD2:05b",
      "b": "A8:P1-",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-283",
      "a_raw": "XD2:05b",
      "b_raw": "A8:P1-"
    },
    {
      "num": 54,
      "net": "2",
      "a": "XD2:06b",
      "b": "KSR1:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-285",
      "a_raw": "XD2:06b",
      "b_raw": "KSR1:A2"
    },
    {
      "num": 55,
      "net": "2",
      "a": "XD2:07b",
      "b": "UZ1:DCM",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-289",
      "a_raw": "XD2:07b",
      "b_raw": "UZ1:DCM"
    },
    {
      "num": 56,
      "net": "2",
      "a": "XD2:08b",
      "b": "XT2:2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-291",
      "a_raw": "XD2:08b",
      "b_raw": "XT2:2"
    },
    {
      "num": 57,
      "net": "2",
      "a": "XD2:09b",
      "b": "XT3:2",
      "section": "2,5 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-292",
      "a_raw": "XD2:09b",
      "b_raw": "XT3:2"
    },
    {
      "num": 58,
      "net": "2",
      "a": "XD2:10a",
      "b": "XD2:11a",
      "section": "2,5 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Проводная перемычка, продолжение общей цепи 2 на клемму 11",
      "source_id": "R12-300",
      "a_raw": "XD2:10a",
      "b_raw": "XD2:11a"
    },
    {
      "num": 59,
      "net": "2",
      "a": "XD2:10b",
      "b": "XT8:2",
      "section": "2,5 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-298",
      "a_raw": "XD2:10b",
      "b_raw": "XT8:2"
    },
    {
      "num": 60,
      "net": "2",
      "a": "XD2:11b",
      "b": "XT11:2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-299",
      "a_raw": "XD2:11b",
      "b_raw": "XT11:2"
    },
    {
      "num": 61,
      "net": "2",
      "a": "XT3:2",
      "b": "XT3:4",
      "section": "2,5 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-293",
      "a_raw": "XT3:2",
      "b_raw": "XT3:4"
    },
    {
      "num": 62,
      "net": "2",
      "a": "XT3:4",
      "b": "XT3:6",
      "section": "2,5 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-294",
      "a_raw": "XT3:4",
      "b_raw": "XT3:6"
    },
    {
      "num": 63,
      "net": "2",
      "a": "XT3:6",
      "b": "XT3:8",
      "section": "2,5 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-295",
      "a_raw": "XT3:6",
      "b_raw": "XT3:8"
    },
    {
      "num": 64,
      "net": "2",
      "a": "XT3:8",
      "b": "XT3:10",
      "section": "2,5 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-296",
      "a_raw": "XT3:8",
      "b_raw": "XT3:10"
    },
    {
      "num": 65,
      "net": "2",
      "a": "XT3:10",
      "b": "XT3:12",
      "section": "2,5 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-297",
      "a_raw": "XT3:10",
      "b_raw": "XT3:12"
    },
    {
      "num": 66,
      "net": "3",
      "a": "A8:P1+",
      "b": "A9:PWR 1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-267",
      "a_raw": "A8:P1+",
      "b_raw": "A9:PWR.1"
    },
    {
      "num": 67,
      "net": "3",
      "a": "FU1:2",
      "b": "XD3:01a",
      "section": "2,5 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Ввод на распределительную группу",
      "source_id": "R12-242",
      "a_raw": "FU1:2",
      "b_raw": "XD3:01a"
    },
    {
      "num": 68,
      "net": "3",
      "a": "K1:A1",
      "b": "K2:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-244",
      "a_raw": "K1:A1",
      "b_raw": "K2:A1"
    },
    {
      "num": 69,
      "net": "3",
      "a": "K2:A1",
      "b": "K3:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-245",
      "a_raw": "K2:A1",
      "b_raw": "K3:A1"
    },
    {
      "num": 70,
      "net": "3",
      "a": "K3:A1",
      "b": "K4:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-246",
      "a_raw": "K3:A1",
      "b_raw": "K4:A1"
    },
    {
      "num": 71,
      "net": "3",
      "a": "K4:A1",
      "b": "K5:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-247",
      "a_raw": "K4:A1",
      "b_raw": "K5:A1"
    },
    {
      "num": 72,
      "net": "3",
      "a": "K5:A1",
      "b": "K6:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-248",
      "a_raw": "K5:A1",
      "b_raw": "K6:A1"
    },
    {
      "num": 73,
      "net": "3",
      "a": "K6:A1",
      "b": "K7:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-249",
      "a_raw": "K6:A1",
      "b_raw": "K7:A1"
    },
    {
      "num": 74,
      "net": "3",
      "a": "K7:A1",
      "b": "K8:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-250",
      "a_raw": "K7:A1",
      "b_raw": "K8:A1"
    },
    {
      "num": 75,
      "net": "3",
      "a": "K8:A1",
      "b": "K9:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-251",
      "a_raw": "K8:A1",
      "b_raw": "K9:A1"
    },
    {
      "num": 76,
      "net": "3",
      "a": "K9:A1",
      "b": "K10:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-252",
      "a_raw": "K9:A1",
      "b_raw": "K10:A1"
    },
    {
      "num": 77,
      "net": "3",
      "a": "K10:A1",
      "b": "K11:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-253",
      "a_raw": "K10:A1",
      "b_raw": "K11:A1"
    },
    {
      "num": 78,
      "net": "3",
      "a": "K11:A1",
      "b": "K12:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-254",
      "a_raw": "K11:A1",
      "b_raw": "K12:A1"
    },
    {
      "num": 79,
      "net": "3",
      "a": "K12:A1",
      "b": "K13:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-255",
      "a_raw": "K12:A1",
      "b_raw": "K13:A1"
    },
    {
      "num": 80,
      "net": "3",
      "a": "K13:A1",
      "b": "K14:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-256",
      "a_raw": "K13:A1",
      "b_raw": "K14:A1"
    },
    {
      "num": 81,
      "net": "3",
      "a": "K14:A1",
      "b": "K16:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-257",
      "a_raw": "K14:A1",
      "b_raw": "K16:A1"
    },
    {
      "num": 82,
      "net": "3",
      "a": "KM1:13",
      "b": "SK2:1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-264",
      "a_raw": "KM1:13",
      "b_raw": "SK2:1"
    },
    {
      "num": 83,
      "net": "3",
      "a": "KV1:A1",
      "b": "KV1:11",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-259",
      "a_raw": "KV1:A1",
      "b_raw": "KV1:11"
    },
    {
      "num": 84,
      "net": "3",
      "a": "XD3:01b",
      "b": "K1:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-243",
      "a_raw": "XD3:01b",
      "b_raw": "K1:A1"
    },
    {
      "num": 85,
      "net": "3",
      "a": "XD3:02b",
      "b": "KV1:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-258",
      "a_raw": "XD3:02b",
      "b_raw": "KV1:A1"
    },
    {
      "num": 86,
      "net": "3",
      "a": "XD3:03b",
      "b": "UZ1:RC",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-260",
      "a_raw": "XD3:03b",
      "b_raw": "UZ1:RC"
    },
    {
      "num": 87,
      "net": "3",
      "a": "XD3:04b",
      "b": "K9:11",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-261",
      "a_raw": "XD3:04b",
      "b_raw": "K9:11"
    },
    {
      "num": 88,
      "net": "3",
      "a": "XD3:05b",
      "b": "SQ1:13",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-262",
      "a_raw": "XD3:05b",
      "b_raw": "SQ1:13"
    },
    {
      "num": 89,
      "net": "3",
      "a": "XD3:06b",
      "b": "KM1:13",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-263",
      "a_raw": "XD3:06b",
      "b_raw": "KM1:13"
    },
    {
      "num": 90,
      "net": "3",
      "a": "XD3:07b",
      "b": "XT11:1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-265",
      "a_raw": "XD3:07b",
      "b_raw": "XT11:1"
    },
    {
      "num": 91,
      "net": "3",
      "a": "XD3:08b",
      "b": "A8:P1+",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-266",
      "a_raw": "XD3:08b",
      "b_raw": "A8:P1+"
    },
    {
      "num": 92,
      "net": "4",
      "a": "FU2:2",
      "b": "XT2:1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-195",
      "a_raw": "FU2:2",
      "b_raw": "XT2:1"
    },
    {
      "num": 93,
      "net": "4",
      "a": "XT2:1",
      "b": "XT2:4",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-196",
      "a_raw": "XT2:1",
      "b_raw": "XT2:4"
    },
    {
      "num": 94,
      "net": "4",
      "a": "XT2:4",
      "b": "XT2:7",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-197",
      "a_raw": "XT2:4",
      "b_raw": "XT2:7"
    },
    {
      "num": 95,
      "net": "4",
      "a": "XT2:7",
      "b": "XT2:10",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-198",
      "a_raw": "XT2:7",
      "b_raw": "XT2:10"
    },
    {
      "num": 96,
      "net": "4",
      "a": "XT2:10",
      "b": "XT2:13",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-199",
      "a_raw": "XT2:10",
      "b_raw": "XT2:13"
    },
    {
      "num": 97,
      "net": "4",
      "a": "XT2:13",
      "b": "XT2:16",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-200",
      "a_raw": "XT2:13",
      "b_raw": "XT2:16"
    },
    {
      "num": 98,
      "net": "4",
      "a": "XT2:16",
      "b": "XT2:19",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-201",
      "a_raw": "XT2:16",
      "b_raw": "XT2:19"
    },
    {
      "num": 99,
      "net": "4",
      "a": "XT2:19",
      "b": "XT2:22",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-202",
      "a_raw": "XT2:19",
      "b_raw": "XT2:22"
    },
    {
      "num": 100,
      "net": "4",
      "a": "XT2:22",
      "b": "XT2:24",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-203",
      "a_raw": "XT2:22",
      "b_raw": "XT2:24"
    },
    {
      "num": 101,
      "net": "4",
      "a": "XT2:24",
      "b": "XT2:26",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-204",
      "a_raw": "XT2:24",
      "b_raw": "XT2:26"
    },
    {
      "num": 102,
      "net": "4",
      "a": "XT2:26",
      "b": "XT2:28",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-205",
      "a_raw": "XT2:26",
      "b_raw": "XT2:28"
    },
    {
      "num": 103,
      "net": "5",
      "a": "FU3:2",
      "b": "XT4:1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-206",
      "a_raw": "FU3:2",
      "b_raw": "XT4:1"
    },
    {
      "num": 104,
      "net": "5",
      "a": "XT4:1",
      "b": "A3:24V",
      "section": "24 AWG",
      "color": "белый¹",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "24 AWG, белый; функциональные обозначения на концах. Неподвижно.",
      "source_id": "R12-207",
      "a_raw": "XT4:1",
      "b_raw": "A3:24V"
    },
    {
      "num": 105,
      "net": "6",
      "a": "FU4:2",
      "b": "FU7:1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-208",
      "a_raw": "FU4:2",
      "b_raw": "FU7:1"
    },
    {
      "num": 106,
      "net": "6",
      "a": "FU7:1",
      "b": "FU8:1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-209",
      "a_raw": "FU7:1",
      "b_raw": "FU8:1"
    },
    {
      "num": 107,
      "net": "6",
      "a": "FU8:1",
      "b": "KSR1:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-210",
      "a_raw": "FU8:1",
      "b_raw": "KSR1:A1"
    },
    {
      "num": 108,
      "net": "6",
      "a": "KSR1:A1",
      "b": "KSR1:T33",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-211",
      "a_raw": "KSR1:A1",
      "b_raw": "KSR1:T33"
    },
    {
      "num": 109,
      "net": "6",
      "a": "KSR1:T33",
      "b": "XT9:1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-212",
      "a_raw": "KSR1:T33",
      "b_raw": "XT9:1"
    },
    {
      "num": 110,
      "net": "7",
      "a": "FU5:2",
      "b": "FU9:1",
      "section": "2,5 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-213",
      "a_raw": "FU5:2",
      "b_raw": "FU9:1"
    },
    {
      "num": 111,
      "net": "7",
      "a": "FU9:1",
      "b": "FU10:1",
      "section": "2,5 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-214",
      "a_raw": "FU9:1",
      "b_raw": "FU10:1"
    },
    {
      "num": 112,
      "net": "8",
      "a": "FU6:2",
      "b": "XT8:1",
      "section": "2,5 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "098",
      "a_raw": "FU6:2",
      "b_raw": "XT8:1"
    },
    {
      "num": 113,
      "net": "9",
      "a": "K2:11",
      "b": "K3:11",
      "section": "2,5 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-216",
      "a_raw": "K2:11",
      "b_raw": "K3:11"
    },
    {
      "num": 114,
      "net": "9",
      "a": "K3:11",
      "b": "K4:11",
      "section": "2,5 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-217",
      "a_raw": "K3:11",
      "b_raw": "K4:11"
    },
    {
      "num": 115,
      "net": "9",
      "a": "K4:11",
      "b": "K5:11",
      "section": "2,5 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-218",
      "a_raw": "K4:11",
      "b_raw": "K5:11"
    },
    {
      "num": 116,
      "net": "9",
      "a": "K5:11",
      "b": "K6:11",
      "section": "2,5 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-219",
      "a_raw": "K5:11",
      "b_raw": "K6:11"
    },
    {
      "num": 117,
      "net": "9",
      "a": "K6:11",
      "b": "K7:11",
      "section": "2,5 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-220",
      "a_raw": "K6:11",
      "b_raw": "K7:11"
    },
    {
      "num": 118,
      "net": "9",
      "a": "KSR1:34",
      "b": "K2:11",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "У KSR1 провод 0,75 мм²: диапазон его зажимов 0,25–1,5 мм².",
      "source_id": "R12-215",
      "a_raw": "KSR1:34",
      "b_raw": "K2:11"
    },
    {
      "num": 119,
      "net": "13",
      "a": "KSR1:T22",
      "b": "XT9:2",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "116",
      "a_raw": "KSR1:T22",
      "b_raw": "XT9:2"
    },
    {
      "num": 120,
      "net": "13",
      "a": "XT9:2",
      "b": "KSR1:T12",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-237",
      "a_raw": "XT9:2",
      "b_raw": "KSR1:T12"
    },
    {
      "num": 121,
      "net": "14",
      "a": "K1:21",
      "b": "K15:14",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "118",
      "a_raw": "K1:21",
      "b_raw": "K15:14"
    },
    {
      "num": 122,
      "net": "15",
      "a": "K1:22",
      "b": "KSR1:T32",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "119",
      "a_raw": "K1:22",
      "b_raw": "KSR1:T32"
    },
    {
      "num": 123,
      "net": "16",
      "a": "K15:11",
      "b": "KSR1:T31",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "120",
      "a_raw": "K15:11",
      "b_raw": "KSR1:T31"
    },
    {
      "num": 124,
      "net": "17",
      "a": "KSR1:14",
      "b": "UZ1:S1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "121",
      "a_raw": "KSR1:14",
      "b_raw": "UZ1:S1"
    },
    {
      "num": 125,
      "net": "18",
      "a": "KSR1:24",
      "b": "UZ1:S2",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "122",
      "a_raw": "KSR1:24",
      "b_raw": "UZ1:S2"
    },
    {
      "num": 126,
      "net": "19",
      "a": "KM1:A1",
      "b": "KSR1:44",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "У KSR1 провод 0,75 мм²: диапазон его зажимов 0,25–1,5 мм².",
      "source_id": "123",
      "a_raw": "KM1:A1",
      "b_raw": "KSR1:44"
    },
    {
      "num": 127,
      "net": "20",
      "a": "A1:X0",
      "b": "XT9:3",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "124",
      "a_raw": "A1:X0.0",
      "b_raw": "XT9:3"
    },
    {
      "num": 128,
      "net": "21",
      "a": "A1:X1",
      "b": "XT9:4",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "126",
      "a_raw": "A1:X0.1",
      "b_raw": "XT9:4"
    },
    {
      "num": 129,
      "net": "22",
      "a": "XT9:5",
      "b": "A1:X2",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-236",
      "a_raw": "XT9:5",
      "b_raw": "A1:X0.2"
    },
    {
      "num": 130,
      "net": "22",
      "a": "XT9:5",
      "b": "K15:A1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-235",
      "a_raw": "XT9:5",
      "b_raw": "K15:A1"
    },
    {
      "num": 131,
      "net": "23",
      "a": "A1:X3",
      "b": "XT9:6",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "132",
      "a_raw": "A1:X0.3",
      "b_raw": "XT9:6"
    },
    {
      "num": 132,
      "net": "24",
      "a": "A1:X4",
      "b": "XT9:7",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "134",
      "a_raw": "A1:X0.4",
      "b_raw": "XT9:7"
    },
    {
      "num": 133,
      "net": "25",
      "a": "A1:X5",
      "b": "XT2:3",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "136",
      "a_raw": "A1:X0.5",
      "b_raw": "XT2:3"
    },
    {
      "num": 134,
      "net": "26",
      "a": "A1:X6",
      "b": "XT2:5",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "137",
      "a_raw": "A1:X0.6",
      "b_raw": "XT2:5"
    },
    {
      "num": 135,
      "net": "27",
      "a": "A1:X7",
      "b": "XT2:8",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "138",
      "a_raw": "A1:X0.7",
      "b_raw": "XT2:8"
    },
    {
      "num": 136,
      "net": "28",
      "a": "A2:0 [Л03]",
      "b": "XT2:11",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "139",
      "a_raw": "A2:X1.0",
      "b_raw": "XT2:11"
    },
    {
      "num": 137,
      "net": "29",
      "a": "A2:1 [П03]",
      "b": "XT2:14",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "140",
      "a_raw": "A2:X1.1",
      "b_raw": "XT2:14"
    },
    {
      "num": 138,
      "net": "30",
      "a": "A2:2 [Л04]",
      "b": "UZ1:RA",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "141",
      "a_raw": "A2:X1.2",
      "b_raw": "UZ1:RA"
    },
    {
      "num": 139,
      "net": "31",
      "a": "A2:3 [П04]",
      "b": "XT2:17",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "142",
      "a_raw": "A2:X1.3",
      "b_raw": "XT2:17"
    },
    {
      "num": 140,
      "net": "32",
      "a": "A2:4 [Л05]",
      "b": "XT2:20",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "143",
      "a_raw": "A2:X1.4",
      "b_raw": "XT2:20"
    },
    {
      "num": 141,
      "net": "33",
      "a": "A2:5 [П05]",
      "b": "KSR1:X1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "144",
      "a_raw": "A2:X1.5",
      "b_raw": "KSR1:X1"
    },
    {
      "num": 142,
      "net": "34",
      "a": "A2:6 [Л06]",
      "b": "KV1:14",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "145",
      "a_raw": "A2:X1.6",
      "b_raw": "KV1:14"
    },
    {
      "num": 143,
      "net": "35",
      "a": "A2:7 [П06]",
      "b": "SQ1:14",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "146",
      "a_raw": "A2:X1.7",
      "b_raw": "SQ1:14"
    },
    {
      "num": 144,
      "net": "36",
      "a": "A4:0 [Л03]",
      "b": "XT2:23",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "147",
      "a_raw": "A4:X2.0",
      "b_raw": "XT2:23"
    },
    {
      "num": 145,
      "net": "37",
      "a": "A4:1 [Л04]",
      "b": "XT2:25",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "148",
      "a_raw": "A4:X2.1",
      "b_raw": "XT2:25"
    },
    {
      "num": 146,
      "net": "38",
      "a": "A4:2 [Л05]",
      "b": "XT2:27",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "149",
      "a_raw": "A4:X2.2",
      "b_raw": "XT2:27"
    },
    {
      "num": 147,
      "net": "39",
      "a": "A4:3 [Л06]",
      "b": "XT2:29",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "150",
      "a_raw": "A4:X2.3",
      "b_raw": "XT2:29"
    },
    {
      "num": 148,
      "net": "40",
      "a": "A4:4 [Л07]",
      "b": "KM1:14",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "151",
      "a_raw": "A4:X2.4",
      "b_raw": "KM1:14"
    },
    {
      "num": 149,
      "net": "41",
      "a": "A4:5 [Л08]",
      "b": "SK2:2",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "152",
      "a_raw": "A4:X2.5",
      "b_raw": "SK2:2"
    },
    {
      "num": 150,
      "net": "50",
      "a": "A1:Y0",
      "b": "K1:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "153",
      "a_raw": "A1:Y0.0",
      "b_raw": "K1:A2"
    },
    {
      "num": 151,
      "net": "51",
      "a": "A1:Y1",
      "b": "K2:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "154",
      "a_raw": "A1:Y0.1",
      "b_raw": "K2:A2"
    },
    {
      "num": 152,
      "net": "52",
      "a": "A1:Y2",
      "b": "K3:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "155",
      "a_raw": "A1:Y0.2",
      "b_raw": "K3:A2"
    },
    {
      "num": 153,
      "net": "53",
      "a": "A1:Y3",
      "b": "K4:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "156",
      "a_raw": "A1:Y0.3",
      "b_raw": "K4:A2"
    },
    {
      "num": 154,
      "net": "54",
      "a": "A1:Y4",
      "b": "K5:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "157",
      "a_raw": "A1:Y0.4",
      "b_raw": "K5:A2"
    },
    {
      "num": 155,
      "net": "55",
      "a": "A1:Y5",
      "b": "K6:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "158",
      "a_raw": "A1:Y0.5",
      "b_raw": "K6:A2"
    },
    {
      "num": 156,
      "net": "56",
      "a": "A1:Y6",
      "b": "K7:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "159",
      "a_raw": "A1:Y0.6",
      "b_raw": "K7:A2"
    },
    {
      "num": 157,
      "net": "57",
      "a": "A1:Y7",
      "b": "K8:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "160",
      "a_raw": "A1:Y0.7",
      "b_raw": "K8:A2"
    },
    {
      "num": 158,
      "net": "58",
      "a": "A1:Y8",
      "b": "K9:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "161",
      "a_raw": "A1:Y0.8",
      "b_raw": "K9:A2"
    },
    {
      "num": 159,
      "net": "59",
      "a": "A1:Y9",
      "b": "K10:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "162",
      "a_raw": "A1:Y0.9",
      "b_raw": "K10:A2"
    },
    {
      "num": 160,
      "net": "60",
      "a": "A1:Y10",
      "b": "K11:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "163",
      "a_raw": "A1:Y0.10",
      "b_raw": "K11:A2"
    },
    {
      "num": 161,
      "net": "61",
      "a": "A1:Y11",
      "b": "K12:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "164",
      "a_raw": "A1:Y0.11",
      "b_raw": "K12:A2"
    },
    {
      "num": 162,
      "net": "62",
      "a": "A4:0 [П03]",
      "b": "K13:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "165",
      "a_raw": "A4:Y1.0",
      "b_raw": "K13:A2"
    },
    {
      "num": 163,
      "net": "63",
      "a": "A4:1 [П04]",
      "b": "K14:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "166",
      "a_raw": "A4:Y1.1",
      "b_raw": "K14:A2"
    },
    {
      "num": 164,
      "net": "65",
      "a": "A4:2 [П05]",
      "b": "K16:A2",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "167",
      "a_raw": "A4:Y1.2",
      "b_raw": "K16:A2"
    },
    {
      "num": 165,
      "net": "70",
      "a": "K2:14",
      "b": "K3:21",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "168",
      "a_raw": "K2:14",
      "b_raw": "K3:21"
    },
    {
      "num": 166,
      "net": "71",
      "a": "K2:21",
      "b": "K3:14",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "169",
      "a_raw": "K2:21",
      "b_raw": "K3:14"
    },
    {
      "num": 167,
      "net": "72",
      "a": "K4:14",
      "b": "K5:21",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "170",
      "a_raw": "K4:14",
      "b_raw": "K5:21"
    },
    {
      "num": 168,
      "net": "73",
      "a": "K4:21",
      "b": "K5:14",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "171",
      "a_raw": "K4:21",
      "b_raw": "K5:14"
    },
    {
      "num": 169,
      "net": "74",
      "a": "K6:14",
      "b": "K7:21",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "172",
      "a_raw": "K6:14",
      "b_raw": "K7:21"
    },
    {
      "num": 170,
      "net": "75",
      "a": "K6:21",
      "b": "K7:14",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "173",
      "a_raw": "K6:21",
      "b_raw": "K7:14"
    },
    {
      "num": 171,
      "net": "100",
      "a": "K3:22",
      "b": "XT3:1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "174",
      "a_raw": "K3:22",
      "b_raw": "XT3:1"
    },
    {
      "num": 172,
      "net": "101",
      "a": "K2:22",
      "b": "XT3:3",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "175",
      "a_raw": "K2:22",
      "b_raw": "XT3:3"
    },
    {
      "num": 173,
      "net": "102",
      "a": "K5:22",
      "b": "XT3:5",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "176",
      "a_raw": "K5:22",
      "b_raw": "XT3:5"
    },
    {
      "num": 174,
      "net": "103",
      "a": "K4:22",
      "b": "XT3:7",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "177",
      "a_raw": "K4:22",
      "b_raw": "XT3:7"
    },
    {
      "num": 175,
      "net": "104",
      "a": "K7:22",
      "b": "XT3:9",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "178",
      "a_raw": "K7:22",
      "b_raw": "XT3:9"
    },
    {
      "num": 176,
      "net": "105",
      "a": "K6:22",
      "b": "XT3:11",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "179",
      "a_raw": "K6:22",
      "b_raw": "XT3:11"
    },
    {
      "num": 177,
      "net": "107",
      "a": "K9:14",
      "b": "XT9:8",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "180",
      "a_raw": "K9:14",
      "b_raw": "XT9:8"
    },
    {
      "num": 178,
      "net": "108",
      "a": "K1:14",
      "b": "UZ1:MI1",
      "section": "0,75 мм²",
      "color": "чёрный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "182",
      "a_raw": "K1:14",
      "b_raw": "UZ1:MI1"
    },
    {
      "num": 179,
      "net": "110",
      "a": "A3:IO1",
      "b": "UZ1:ACI",
      "section": "24 AWG",
      "color": "по кабелю",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "WA1 (из имеющихся материалов)",
      "note": "WA1: экранированная витая пара 24 AWG, из имеющихся материалов; экран — EQS1, у ПЧ изолировать.",
      "source_id": "183",
      "a_raw": "A3:IO1",
      "b_raw": "UZ1:ACI"
    },
    {
      "num": 180,
      "net": "111",
      "a": "A3:AG",
      "b": "UZ1:ACM",
      "section": "24 AWG",
      "color": "по кабелю",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "WA1 (из имеющихся материалов)",
      "note": "WA1: экранированная витая пара 24 AWG, из имеющихся материалов; экран — EQS1, у ПЧ изолировать.",
      "source_id": "184",
      "a_raw": "A3:AG",
      "b_raw": "UZ1:ACM"
    },
    {
      "num": 181,
      "net": "112",
      "a": "A3:I1+",
      "b": "A3:V1+",
      "section": "24 AWG",
      "color": "белый¹",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "24 AWG, белый; функциональные обозначения на концах. Неподвижно.",
      "source_id": "185",
      "a_raw": "A3:I1+",
      "b_raw": "A3:V1+"
    },
    {
      "num": 182,
      "net": "112",
      "a": "XT4:2",
      "b": "A3:I1+",
      "section": "24 AWG",
      "color": "белый¹",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "24 AWG, белый; функциональные обозначения на концах. Неподвижно.",
      "source_id": "186",
      "a_raw": "XT4:2",
      "b_raw": "A3:I1+"
    },
    {
      "num": 183,
      "net": "120",
      "a": "A1:COM1 +",
      "b": "R1:1",
      "section": "—",
      "color": "—",
      "zone": "ШС1",
      "kind": "Вывод детали",
      "material": "",
      "note": "Оконечный резистор; изолировать выводы",
      "source_id": "293",
      "a_raw": "A1:RS485.1",
      "b_raw": "R1:1"
    },
    {
      "num": 184,
      "net": "120",
      "a": "A1:COM1 +",
      "b": "XT6:1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Пару 120/121 скрутить; R1 на разъёме COM1 ПЛК.",
      "source_id": "187",
      "a_raw": "A1:RS485.1",
      "b_raw": "XT6:1"
    },
    {
      "num": 185,
      "net": "121",
      "a": "A1:COM1 −",
      "b": "R1:2",
      "section": "—",
      "color": "—",
      "zone": "ШС1",
      "kind": "Вывод детали",
      "material": "",
      "note": "Оконечный резистор; изолировать выводы",
      "source_id": "294",
      "a_raw": "A1:RS485.2",
      "b_raw": "R1:2"
    },
    {
      "num": 186,
      "net": "121",
      "a": "A1:COM1 −",
      "b": "XT6:2",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Пару 120/121 скрутить; R1 на разъёме COM1 ПЛК.",
      "source_id": "188",
      "a_raw": "A1:RS485.2",
      "b_raw": "XT6:2"
    },
    {
      "num": 187,
      "net": "122",
      "a": "A1:SG",
      "b": "XT6:3",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "189",
      "a_raw": "A1:RS485.3",
      "b_raw": "XT6:3"
    },
    {
      "num": 188,
      "net": "130",
      "a": "A1:COM2 +",
      "b": "A9:OUT 1",
      "section": "по кабелю",
      "color": "по кабелю",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "W7a (из имеющихся материалов)",
      "note": "W7a: экранированная витая пара из имеющихся материалов; сечение по фактическому кабелю в диапазоне зажимов ПЛК / АС5.",
      "source_id": "190",
      "a_raw": "A1:RS485.4",
      "b_raw": "A9:OUT.1"
    },
    {
      "num": 189,
      "net": "130",
      "a": "A1:COM2 +",
      "b": "R2:1",
      "section": "—",
      "color": "—",
      "zone": "ШС1",
      "kind": "Вывод детали",
      "material": "",
      "note": "Оконечный резистор; изолировать выводы",
      "source_id": "295",
      "a_raw": "A1:RS485.4",
      "b_raw": "R2:1"
    },
    {
      "num": 190,
      "net": "131",
      "a": "A1:COM2 −",
      "b": "A9:OUT 3",
      "section": "по кабелю",
      "color": "по кабелю",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "W7a (из имеющихся материалов)",
      "note": "W7a: экранированная витая пара из имеющихся материалов; сечение по фактическому кабелю в диапазоне зажимов ПЛК / АС5.",
      "source_id": "191",
      "a_raw": "A1:RS485.5",
      "b_raw": "A9:OUT.3"
    },
    {
      "num": 191,
      "net": "131",
      "a": "A1:COM2 −",
      "b": "R2:2",
      "section": "—",
      "color": "—",
      "zone": "ШС1",
      "kind": "Вывод детали",
      "material": "",
      "note": "Оконечный резистор; изолировать выводы",
      "source_id": "296",
      "a_raw": "A1:RS485.5",
      "b_raw": "R2:2"
    },
    {
      "num": 192,
      "net": "132",
      "a": "A9:IN 5",
      "b": "XT7:1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "192",
      "a_raw": "A9:IN.5",
      "b_raw": "XT7:1"
    },
    {
      "num": 193,
      "net": "133",
      "a": "A9:IN 2",
      "b": "XT7:2",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "193",
      "a_raw": "A9:IN.2",
      "b_raw": "XT7:2"
    },
    {
      "num": 194,
      "net": "134",
      "a": "A9:IN 3",
      "b": "XT7:3",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "194",
      "a_raw": "A9:IN.3",
      "b_raw": "XT7:3"
    },
    {
      "num": 195,
      "net": "140",
      "a": "K10:11",
      "b": "XT5:1",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "195",
      "a_raw": "K10:11",
      "b_raw": "XT5:1"
    },
    {
      "num": 196,
      "net": "141",
      "a": "K10:14",
      "b": "XT5:2",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "196",
      "a_raw": "K10:14",
      "b_raw": "XT5:2"
    },
    {
      "num": 197,
      "net": "142",
      "a": "K11:11",
      "b": "XT5:3",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "197",
      "a_raw": "K11:11",
      "b_raw": "XT5:3"
    },
    {
      "num": 198,
      "net": "143",
      "a": "K11:14",
      "b": "XT5:4",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "198",
      "a_raw": "K11:14",
      "b_raw": "XT5:4"
    },
    {
      "num": 199,
      "net": "144",
      "a": "K12:11",
      "b": "XT5:5",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "199",
      "a_raw": "K12:11",
      "b_raw": "XT5:5"
    },
    {
      "num": 200,
      "net": "145",
      "a": "K12:14",
      "b": "XT5:6",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "200",
      "a_raw": "K12:14",
      "b_raw": "XT5:6"
    },
    {
      "num": 201,
      "net": "150",
      "a": "K8:21",
      "b": "K14:11",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-224",
      "a_raw": "K8:21",
      "b_raw": "K14:11"
    },
    {
      "num": 202,
      "net": "150",
      "a": "K9:21",
      "b": "K13:11",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-222",
      "a_raw": "K9:21",
      "b_raw": "K13:11"
    },
    {
      "num": 203,
      "net": "150",
      "a": "K13:11",
      "b": "K8:21",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-223",
      "a_raw": "K13:11",
      "b_raw": "K8:21"
    },
    {
      "num": 204,
      "net": "150",
      "a": "XT11:3",
      "b": "K9:21",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-221",
      "a_raw": "XT11:3",
      "b_raw": "K9:21"
    },
    {
      "num": 205,
      "net": "151",
      "a": "K9:24",
      "b": "XT11:4",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "206",
      "a_raw": "K9:24",
      "b_raw": "XT11:4"
    },
    {
      "num": 206,
      "net": "152",
      "a": "K13:14",
      "b": "XT11:5",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "207",
      "a_raw": "K13:14",
      "b_raw": "XT11:5"
    },
    {
      "num": 207,
      "net": "153",
      "a": "K8:24",
      "b": "XT11:6",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "208",
      "a_raw": "K8:24",
      "b_raw": "XT11:6"
    },
    {
      "num": 208,
      "net": "154",
      "a": "K14:14",
      "b": "XT11:7",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "209",
      "a_raw": "K14:14",
      "b_raw": "XT11:7"
    },
    {
      "num": 209,
      "net": "155",
      "a": "FU7:2",
      "b": "KSR1:13",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "210",
      "a_raw": "FU7:2",
      "b_raw": "KSR1:13"
    },
    {
      "num": 210,
      "net": "156",
      "a": "FU8:2",
      "b": "KSR1:23",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "211",
      "a_raw": "FU8:2",
      "b_raw": "KSR1:23"
    },
    {
      "num": 211,
      "net": "157",
      "a": "FU9:2",
      "b": "KSR1:33",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "У KSR1 провод 0,75 мм²: диапазон его зажимов 0,25–1,5 мм².",
      "source_id": "212",
      "a_raw": "FU9:2",
      "b_raw": "KSR1:33"
    },
    {
      "num": 212,
      "net": "158",
      "a": "FU10:2",
      "b": "KSR1:43",
      "section": "0,75 мм²",
      "color": "красный",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "У KSR1 провод 0,75 мм²: диапазон его зажимов 0,25–1,5 мм².",
      "source_id": "213",
      "a_raw": "FU10:2",
      "b_raw": "KSR1:43"
    },
    {
      "num": 213,
      "net": "A1",
      "a": "QS1:1",
      "b": "XT1:1",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "214",
      "a_raw": "QS1:1",
      "b_raw": "XT1:1"
    },
    {
      "num": 214,
      "net": "A2",
      "a": "QF0:1",
      "b": "QS1:2",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "215",
      "a_raw": "QF0:1",
      "b_raw": "QS1:2"
    },
    {
      "num": 215,
      "net": "A3",
      "a": "QF0:2",
      "b": "XL1:IN",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "IEK РБД-160А; ввод Cu 6 мм². IN/O — проектные номера зажимов.",
      "source_id": "216",
      "a_raw": "QF0:2",
      "b_raw": "XL1:IN"
    },
    {
      "num": 216,
      "net": "A3",
      "a": "XL1:O1",
      "b": "QF1:1",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "РБД-160А; провод Cu 6 мм². O — проектный номер зажима.",
      "source_id": "217",
      "a_raw": "XL1:O1",
      "b_raw": "QF1:1"
    },
    {
      "num": 217,
      "net": "A3",
      "a": "XL1:O2",
      "b": "QF4:1",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "РБД-160А; провод Cu 6 мм². O — проектный номер зажима.",
      "source_id": "218",
      "a_raw": "XL1:O2",
      "b_raw": "QF4:1"
    },
    {
      "num": 218,
      "net": "A3",
      "a": "XL1:O3",
      "b": "QFD1:L.in",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "РБД-160А; провод Cu 6 мм². O — проектный номер зажима.",
      "source_id": "219",
      "a_raw": "XL1:O3",
      "b_raw": "QFD1:L.in"
    },
    {
      "num": 219,
      "net": "A3",
      "a": "XL1:O4",
      "b": "FV1:L1",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "РБД-160А; провод Cu 6 мм². O — проектный номер зажима.",
      "source_id": "220",
      "a_raw": "XL1:O4",
      "b_raw": "FV1:L1"
    },
    {
      "num": 220,
      "net": "A4",
      "a": "KM1:1/L1",
      "b": "QF1:2",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "221",
      "a_raw": "KM1:1/L1",
      "b_raw": "QF1:2"
    },
    {
      "num": 221,
      "net": "A5",
      "a": "KM1:2/T1",
      "b": "UZ1:R/L1",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "222",
      "a_raw": "KM1:2/T1",
      "b_raw": "UZ1:R/L1"
    },
    {
      "num": 222,
      "net": "A6",
      "a": "UZ1:U/T1",
      "b": "XT10:1",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "223",
      "a_raw": "UZ1:U/T1",
      "b_raw": "XT10:1"
    },
    {
      "num": 223,
      "net": "A9",
      "a": "QF4:2",
      "b": "HL0:L",
      "section": "2,5 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-239",
      "a_raw": "QF4:2",
      "b_raw": "HL0:L"
    },
    {
      "num": 224,
      "net": "A9",
      "a": "QF4:2",
      "b": "SK1:1",
      "section": "2,5 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-238",
      "a_raw": "QF4:2",
      "b_raw": "SK1:1"
    },
    {
      "num": 225,
      "net": "A11",
      "a": "M2:L",
      "b": "SK1:2",
      "section": "2,5 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "227",
      "a_raw": "M2:L",
      "b_raw": "SK1:2"
    },
    {
      "num": 226,
      "net": "A13",
      "a": "QFD1:L.out",
      "b": "XS1:L",
      "section": "2,5 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Функциональное имя вывода",
      "source_id": "228",
      "a_raw": "QFD1:L.out",
      "b_raw": "XS1:L"
    },
    {
      "num": 227,
      "net": "B1",
      "a": "QS1:3",
      "b": "XT1:2",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "229",
      "a_raw": "QS1:3",
      "b_raw": "XT1:2"
    },
    {
      "num": 228,
      "net": "B2",
      "a": "QF0:3",
      "b": "QS1:4",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "230",
      "a_raw": "QF0:3",
      "b_raw": "QS1:4"
    },
    {
      "num": 229,
      "net": "B3",
      "a": "QF0:4",
      "b": "XL2:IN",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "IEK РБД-160А; ввод Cu 6 мм². IN/O — проектные номера зажимов.",
      "source_id": "231",
      "a_raw": "QF0:4",
      "b_raw": "XL2:IN"
    },
    {
      "num": 230,
      "net": "B3",
      "a": "XL2:O1",
      "b": "QF1:3",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "РБД-160А; провод Cu 6 мм². O — проектный номер зажима.",
      "source_id": "232",
      "a_raw": "XL2:O1",
      "b_raw": "QF1:3"
    },
    {
      "num": 231,
      "net": "B3",
      "a": "XL2:O2",
      "b": "QF3:1",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "РБД-160А; провод Cu 6 мм². O — проектный номер зажима.",
      "source_id": "233",
      "a_raw": "XL2:O2",
      "b_raw": "QF3:1"
    },
    {
      "num": 232,
      "net": "B3",
      "a": "XL2:O3",
      "b": "FV1:L2",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "РБД-160А; провод Cu 6 мм². O — проектный номер зажима.",
      "source_id": "234",
      "a_raw": "XL2:O3",
      "b_raw": "FV1:L2"
    },
    {
      "num": 233,
      "net": "B4",
      "a": "KM1:3/L2",
      "b": "QF1:4",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "235",
      "a_raw": "KM1:3/L2",
      "b_raw": "QF1:4"
    },
    {
      "num": 234,
      "net": "B5",
      "a": "KM1:4/T2",
      "b": "UZ1:S/L2",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "236",
      "a_raw": "KM1:4/T2",
      "b_raw": "UZ1:S/L2"
    },
    {
      "num": 235,
      "net": "B6",
      "a": "UZ1:V/T2",
      "b": "XT10:2",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "237",
      "a_raw": "UZ1:V/T2",
      "b_raw": "XT10:2"
    },
    {
      "num": 236,
      "net": "B7",
      "a": "G1:L",
      "b": "QF3:2",
      "section": "2,5 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "238",
      "a_raw": "G1:L",
      "b_raw": "QF3:2"
    },
    {
      "num": 237,
      "net": "C1",
      "a": "QS1:5",
      "b": "XT1:3",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "239",
      "a_raw": "QS1:5",
      "b_raw": "XT1:3"
    },
    {
      "num": 238,
      "net": "C2",
      "a": "QF0:5",
      "b": "QS1:6",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "240",
      "a_raw": "QF0:5",
      "b_raw": "QS1:6"
    },
    {
      "num": 239,
      "net": "C3",
      "a": "QF0:6",
      "b": "XL3:IN",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "IEK РБД-160А; ввод Cu 6 мм². IN/O — проектные номера зажимов.",
      "source_id": "241",
      "a_raw": "QF0:6",
      "b_raw": "XL3:IN"
    },
    {
      "num": 240,
      "net": "C3",
      "a": "XL3:O1",
      "b": "QF1:5",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "РБД-160А; провод Cu 6 мм². O — проектный номер зажима.",
      "source_id": "242",
      "a_raw": "XL3:O1",
      "b_raw": "QF1:5"
    },
    {
      "num": 241,
      "net": "C3",
      "a": "XL3:O2",
      "b": "QF2:1",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "РБД-160А; провод Cu 6 мм². O — проектный номер зажима.",
      "source_id": "243",
      "a_raw": "XL3:O2",
      "b_raw": "QF2:1"
    },
    {
      "num": 242,
      "net": "C3",
      "a": "XL3:O3",
      "b": "FV1:L3",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "РБД-160А; провод Cu 6 мм². O — проектный номер зажима.",
      "source_id": "244",
      "a_raw": "XL3:O3",
      "b_raw": "FV1:L3"
    },
    {
      "num": 243,
      "net": "C4",
      "a": "KM1:5/L3",
      "b": "QF1:6",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "245",
      "a_raw": "KM1:5/L3",
      "b_raw": "QF1:6"
    },
    {
      "num": 244,
      "net": "C5",
      "a": "KM1:6/T3",
      "b": "UZ1:T/L3",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "246",
      "a_raw": "KM1:6/T3",
      "b_raw": "UZ1:T/L3"
    },
    {
      "num": 245,
      "net": "C6",
      "a": "UZ1:W/T3",
      "b": "XT10:3",
      "section": "6 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "247",
      "a_raw": "UZ1:W/T3",
      "b_raw": "XT10:3"
    },
    {
      "num": 246,
      "net": "C8",
      "a": "G2:L",
      "b": "QF2:2",
      "section": "2,5 мм²",
      "color": "белый",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "248",
      "a_raw": "G2:L",
      "b_raw": "QF2:2"
    },
    {
      "num": 247,
      "net": "N",
      "a": "N1:03",
      "b": "QF2:3",
      "section": "2,5 мм²",
      "color": "синий",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "N1 DKC 5015N: зажим от 2,5 мм²",
      "source_id": "249",
      "a_raw": "N1:03",
      "b_raw": "QF2:3"
    },
    {
      "num": 248,
      "net": "N",
      "a": "N1:04",
      "b": "QF3:3",
      "section": "2,5 мм²",
      "color": "синий",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "N1 DKC 5015N: зажим от 2,5 мм²",
      "source_id": "250",
      "a_raw": "N1:04",
      "b_raw": "QF3:3"
    },
    {
      "num": 249,
      "net": "N",
      "a": "N1:05",
      "b": "QF4:3",
      "section": "2,5 мм²",
      "color": "синий",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "N1 DKC 5015N: зажим от 2,5 мм²",
      "source_id": "251",
      "a_raw": "N1:05",
      "b_raw": "QF4:3"
    },
    {
      "num": 250,
      "net": "N",
      "a": "N1:06",
      "b": "QFD1:N.in",
      "section": "2,5 мм²",
      "color": "синий",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "N1 DKC 5015N: зажим от 2,5 мм²",
      "source_id": "252",
      "a_raw": "N1:06",
      "b_raw": "QFD1:N.in"
    },
    {
      "num": 251,
      "net": "N",
      "a": "N1:15",
      "b": "FV1:N",
      "section": "6 мм²",
      "color": "синий",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "N1 DKC 5015N; нейтраль УЗИП 6 мм²",
      "source_id": "253",
      "a_raw": "N1:15",
      "b_raw": "FV1:N"
    },
    {
      "num": 252,
      "net": "N",
      "a": "XT1:4",
      "b": "N1:01",
      "section": "6 мм²",
      "color": "синий",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "254",
      "a_raw": "XT1:4",
      "b_raw": "N1:01"
    },
    {
      "num": 253,
      "net": "N2",
      "a": "G1:N",
      "b": "QF3:4",
      "section": "2,5 мм²",
      "color": "синий",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "255",
      "a_raw": "G1:N",
      "b_raw": "QF3:4"
    },
    {
      "num": 254,
      "net": "N3",
      "a": "G2:N",
      "b": "QF2:4",
      "section": "2,5 мм²",
      "color": "синий",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "256",
      "a_raw": "G2:N",
      "b_raw": "QF2:4"
    },
    {
      "num": 255,
      "net": "N4",
      "a": "QF4:4",
      "b": "HL0:N",
      "section": "2,5 мм²",
      "color": "синий",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-241",
      "a_raw": "QF4:4",
      "b_raw": "HL0:N"
    },
    {
      "num": 256,
      "net": "N4",
      "a": "QF4:4",
      "b": "M2:N",
      "section": "2,5 мм²",
      "color": "синий",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "R12-240",
      "a_raw": "QF4:4",
      "b_raw": "M2:N"
    },
    {
      "num": 257,
      "net": "N5",
      "a": "QFD1:N.out",
      "b": "XS1:N",
      "section": "2,5 мм²",
      "color": "синий",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Функциональное имя вывода",
      "source_id": "260",
      "a_raw": "QFD1:N.out",
      "b_raw": "XS1:N"
    },
    {
      "num": 258,
      "net": "PE",
      "a": "EQS1:шина экранов",
      "b": "UZ1:экран моторного кабеля",
      "section": "—",
      "color": "—",
      "zone": "ШС1",
      "kind": "Экран",
      "material": "",
      "note": "Экран W2: зажим 360° к PE у ПЧ",
      "source_id": "307",
      "a_raw": "EQS1:шина экранов",
      "b_raw": "UZ1:экран моторного кабеля"
    },
    {
      "num": 259,
      "net": "PE",
      "a": "EQS1:шина экранов",
      "b": "W6:экран",
      "section": "—",
      "color": "—",
      "zone": "ШС1",
      "kind": "Экран",
      "material": "",
      "note": "Экран на EQS1 в ШС1; противоположный конец изолировать.",
      "source_id": "R27-W6",
      "a_raw": "EQS1:шина экранов",
      "b_raw": "W6:экран"
    },
    {
      "num": 260,
      "net": "PE",
      "a": "EQS1:шина экранов",
      "b": "W21:экран",
      "section": "—",
      "color": "—",
      "zone": "ШС1",
      "kind": "Экран",
      "material": "",
      "note": "Экран на EQS1 в ШС1; противоположный конец изолировать.",
      "source_id": "R27-W21",
      "a_raw": "EQS1:шина экранов",
      "b_raw": "W21:экран"
    },
    {
      "num": 261,
      "net": "PE",
      "a": "EQS1:шина экранов",
      "b": "WA1:экран",
      "section": "—",
      "color": "—",
      "zone": "ШС1",
      "kind": "Экран",
      "material": "",
      "note": "Экран пары 110/111 к PE; у UZ1 изолировать",
      "source_id": "308",
      "a_raw": "EQS1:шина экранов",
      "b_raw": "WA1:экран"
    },
    {
      "num": 262,
      "net": "PE",
      "a": "PE1:02",
      "b": "PE2:01",
      "section": "6 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Связь двух шин PE",
      "source_id": "261",
      "a_raw": "PE1:02",
      "b_raw": "PE2:01"
    },
    {
      "num": 263,
      "net": "PE",
      "a": "PE1:03",
      "b": "XPE1:1a",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "DKC T1615: зажим от 2,5 мм²",
      "source_id": "262",
      "a_raw": "PE1:03",
      "b_raw": "XPE1:1a"
    },
    {
      "num": 264,
      "net": "PE",
      "a": "PE1:04",
      "b": "XPE1:2a",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "DKC T1615: зажим от 2,5 мм²",
      "source_id": "263",
      "a_raw": "PE1:04",
      "b_raw": "XPE1:2a"
    },
    {
      "num": 265,
      "net": "PE",
      "a": "PE1:05",
      "b": "EQS1:шина экранов",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Отдельный защитный проводник",
      "source_id": "264",
      "a_raw": "PE1:05",
      "b_raw": "EQS1:шина экранов"
    },
    {
      "num": 266,
      "net": "PE",
      "a": "PE1:07",
      "b": "XPE1:3a",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "DKC T1615: зажим от 2,5 мм²",
      "source_id": "265",
      "a_raw": "PE1:07",
      "b_raw": "XPE1:3a"
    },
    {
      "num": 267,
      "net": "PE",
      "a": "PE1:08",
      "b": "XPE1:4a",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "DKC T1615: зажим от 2,5 мм²",
      "source_id": "266",
      "a_raw": "PE1:08",
      "b_raw": "XPE1:4a"
    },
    {
      "num": 268,
      "net": "PE",
      "a": "PE1:09",
      "b": "XPE1:5a",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "DKC T1615: зажим от 2,5 мм²",
      "source_id": "267",
      "a_raw": "PE1:09",
      "b_raw": "XPE1:5a"
    },
    {
      "num": 269,
      "net": "PE",
      "a": "PE1:10",
      "b": "XPE1:6a",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "DKC T1615: зажим от 2,5 мм²",
      "source_id": "268",
      "a_raw": "PE1:10",
      "b_raw": "XPE1:6a"
    },
    {
      "num": 270,
      "net": "PE",
      "a": "PE1:11",
      "b": "XPE1:7a",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "DKC T1615: зажим от 2,5 мм²",
      "source_id": "269",
      "a_raw": "PE1:11",
      "b_raw": "XPE1:7a"
    },
    {
      "num": 271,
      "net": "PE",
      "a": "PE1:12",
      "b": "UZ1:PE",
      "section": "6 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Отдельный защитный проводник",
      "source_id": "270",
      "a_raw": "PE1:12",
      "b_raw": "UZ1:PE"
    },
    {
      "num": 272,
      "net": "PE",
      "a": "PE1:14",
      "b": "XPE1:8a",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "DKC T1615: зажим от 2,5 мм²",
      "source_id": "271",
      "a_raw": "PE1:14",
      "b_raw": "XPE1:8a"
    },
    {
      "num": 273,
      "net": "PE",
      "a": "PE2:02",
      "b": "XT8:PE",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Отдельный защитный проводник",
      "source_id": "272",
      "a_raw": "PE2:02",
      "b_raw": "XT8:PE"
    },
    {
      "num": 274,
      "net": "PE",
      "a": "PE2:03",
      "b": "XT10:PE",
      "section": "6 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Отдельный защитный проводник",
      "source_id": "273",
      "a_raw": "PE2:03",
      "b_raw": "XT10:PE"
    },
    {
      "num": 275,
      "net": "PE",
      "a": "PE2:04",
      "b": "ШС1:дверь",
      "section": "6 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Отдельный защитный проводник",
      "source_id": "274",
      "a_raw": "PE2:04",
      "b_raw": "ШС1:дверь"
    },
    {
      "num": 276,
      "net": "PE",
      "a": "PE2:05",
      "b": "ШС1:корпус",
      "section": "6 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Отдельный защитный проводник",
      "source_id": "275",
      "a_raw": "PE2:05",
      "b_raw": "ШС1:корпус"
    },
    {
      "num": 277,
      "net": "PE",
      "a": "PE2:06",
      "b": "ШС1:плита",
      "section": "6 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Отдельный защитный проводник",
      "source_id": "276",
      "a_raw": "PE2:06",
      "b_raw": "ШС1:плита"
    },
    {
      "num": 278,
      "net": "PE",
      "a": "PE2:15",
      "b": "FV1:PE",
      "section": "6 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Отдельный защитный проводник",
      "source_id": "277",
      "a_raw": "PE2:15",
      "b_raw": "FV1:PE"
    },
    {
      "num": 279,
      "net": "PE",
      "a": "XPE1:1b",
      "b": "A3:EARTH",
      "section": "24 AWG",
      "color": "белый¹",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "24 AWG, белый; функциональные обозначения на концах. Неподвижно.",
      "source_id": "278",
      "a_raw": "XPE1:1b",
      "b_raw": "A3:FE"
    },
    {
      "num": 280,
      "net": "PE",
      "a": "XPE1:2b",
      "b": "A8:FG",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Переход через MTU-2.5PE; зажим аппарата проверить",
      "source_id": "279",
      "a_raw": "XPE1:2b",
      "b_raw": "A8:FG"
    },
    {
      "num": 281,
      "net": "PE",
      "a": "XPE1:3b",
      "b": "G1:LG",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Переход через MTU-2.5PE; зажим аппарата проверить",
      "source_id": "280",
      "a_raw": "XPE1:3b",
      "b_raw": "G1:LG"
    },
    {
      "num": 282,
      "net": "PE",
      "a": "XPE1:4b",
      "b": "G2:PE",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Переход через MTU-2.5PE; зажим аппарата проверить",
      "source_id": "281",
      "a_raw": "XPE1:4b",
      "b_raw": "G2:PE"
    },
    {
      "num": 283,
      "net": "PE",
      "a": "XPE1:6b",
      "b": "M2:PE",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Переход через MTU-2.5PE; зажим аппарата проверить",
      "source_id": "283",
      "a_raw": "XPE1:6b",
      "b_raw": "M2:PE"
    },
    {
      "num": 284,
      "net": "PE",
      "a": "XPE1:7b",
      "b": "SQ1:PE",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Переход через MTU-2.5PE; зажим аппарата проверить",
      "source_id": "284",
      "a_raw": "XPE1:7b",
      "b_raw": "SQ1:PE"
    },
    {
      "num": 285,
      "net": "PE",
      "a": "XPE1:8b",
      "b": "XS1:PE",
      "section": "2,5 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "Переход через MTU-2.5PE; зажим аппарата проверить",
      "source_id": "285",
      "a_raw": "XPE1:8b",
      "b_raw": "XS1:PE"
    },
    {
      "num": 286,
      "net": "PE",
      "a": "XT1:PE",
      "b": "PE1:01",
      "section": "6 мм²",
      "color": "ж/з",
      "zone": "ШС1",
      "kind": "Провод",
      "material": "",
      "note": "",
      "source_id": "286",
      "a_raw": "XT1:PE",
      "b_raw": "PE1:01"
    },
    {
      "num": 287,
      "net": "SH7a",
      "a": "A9:OUT 2",
      "b": "W7a:экран",
      "section": "—",
      "color": "—",
      "zone": "ШС1",
      "kind": "Экран",
      "material": "",
      "note": "Экран у ПЛК изолировать; с IN и SG не объединять",
      "source_id": "310",
      "a_raw": "A9:OUT.2",
      "b_raw": "W7a:экран"
    },
    {
      "num": 288,
      "net": "W3",
      "a": "A1:ETH",
      "b": "A8:ETH 1",
      "section": "—",
      "color": "—",
      "zone": "ШС1",
      "kind": "Ethernet",
      "material": "",
      "note": "RJ45, все 8 контактов 1:1; Cat.5e",
      "source_id": "311",
      "a_raw": "A1:ETH",
      "b_raw": "A8:P1"
    },
    {
      "num": 289,
      "net": "2",
      "a": "XT8:2",
      "b": "ШО1.XT8:2",
      "section": "1,5 мм²",
      "color": "по номеру жилы",
      "zone": "ШС1 ↔ ШО1",
      "kind": "Кабель W8",
      "material": "",
      "note": "W8: 12×1,5 мм² с PE; жилы 1 / 2 / PE; до 15 м",
      "source_id": "297",
      "a_raw": "XT8:2",
      "b_raw": "ШО1.XT8:2"
    },
    {
      "num": 290,
      "net": "6",
      "a": "XT9:1",
      "b": "ШО1.XT9:1",
      "section": "1,5 мм²",
      "color": "по номеру жилы",
      "zone": "ШС1 ↔ ШО1",
      "kind": "Кабель W8",
      "material": "",
      "note": "Жила 3; одинаковый номер клеммы с двух сторон",
      "source_id": "298",
      "a_raw": "XT9:1",
      "b_raw": "ШО1.XT9:1"
    },
    {
      "num": 291,
      "net": "8",
      "a": "XT8:1",
      "b": "ШО1.XT8:1",
      "section": "1,5 мм²",
      "color": "по номеру жилы",
      "zone": "ШС1 ↔ ШО1",
      "kind": "Кабель W8",
      "material": "",
      "note": "W8: 12×1,5 мм² с PE; жилы 1 / 2 / PE; до 15 м",
      "source_id": "299",
      "a_raw": "XT8:1",
      "b_raw": "ШО1.XT8:1"
    },
    {
      "num": 292,
      "net": "13",
      "a": "XT9:2",
      "b": "ШО1.XT9:2",
      "section": "1,5 мм²",
      "color": "по номеру жилы",
      "zone": "ШС1 ↔ ШО1",
      "kind": "Кабель W8",
      "material": "",
      "note": "Жила 4; одинаковый номер клеммы с двух сторон",
      "source_id": "300",
      "a_raw": "XT9:2",
      "b_raw": "ШО1.XT9:2"
    },
    {
      "num": 293,
      "net": "20",
      "a": "XT9:3",
      "b": "ШО1.XT9:3",
      "section": "1,5 мм²",
      "color": "по номеру жилы",
      "zone": "ШС1 ↔ ШО1",
      "kind": "Кабель W8",
      "material": "",
      "note": "Жила 5; одинаковый номер клеммы с двух сторон",
      "source_id": "301",
      "a_raw": "XT9:3",
      "b_raw": "ШО1.XT9:3"
    },
    {
      "num": 294,
      "net": "21",
      "a": "XT9:4",
      "b": "ШО1.XT9:4",
      "section": "1,5 мм²",
      "color": "по номеру жилы",
      "zone": "ШС1 ↔ ШО1",
      "kind": "Кабель W8",
      "material": "",
      "note": "Жила 6; одинаковый номер клеммы с двух сторон",
      "source_id": "302",
      "a_raw": "XT9:4",
      "b_raw": "ШО1.XT9:4"
    },
    {
      "num": 295,
      "net": "22",
      "a": "XT9:5",
      "b": "ШО1.XT9:5",
      "section": "1,5 мм²",
      "color": "по номеру жилы",
      "zone": "ШС1 ↔ ШО1",
      "kind": "Кабель W8",
      "material": "",
      "note": "Жила 7; одинаковый номер клеммы с двух сторон",
      "source_id": "303",
      "a_raw": "XT9:5",
      "b_raw": "ШО1.XT9:5"
    },
    {
      "num": 296,
      "net": "23",
      "a": "XT9:6",
      "b": "ШО1.XT9:6",
      "section": "1,5 мм²",
      "color": "по номеру жилы",
      "zone": "ШС1 ↔ ШО1",
      "kind": "Кабель W8",
      "material": "",
      "note": "Жила 8; одинаковый номер клеммы с двух сторон",
      "source_id": "304",
      "a_raw": "XT9:6",
      "b_raw": "ШО1.XT9:6"
    },
    {
      "num": 297,
      "net": "24",
      "a": "XT9:7",
      "b": "ШО1.XT9:7",
      "section": "1,5 мм²",
      "color": "по номеру жилы",
      "zone": "ШС1 ↔ ШО1",
      "kind": "Кабель W8",
      "material": "",
      "note": "Жила 9; одинаковый номер клеммы с двух сторон",
      "source_id": "305",
      "a_raw": "XT9:7",
      "b_raw": "ШО1.XT9:7"
    },
    {
      "num": 298,
      "net": "107",
      "a": "XT9:8",
      "b": "ШО1.XT9:8",
      "section": "1,5 мм²",
      "color": "по номеру жилы",
      "zone": "ШС1 ↔ ШО1",
      "kind": "Кабель W8",
      "material": "",
      "note": "Жила 10; одинаковый номер клеммы с двух сторон",
      "source_id": "306",
      "a_raw": "XT9:8",
      "b_raw": "ШО1.XT9:8"
    },
    {
      "num": 299,
      "net": "PE",
      "a": "XT8:PE",
      "b": "ШО1.XT8:PE",
      "section": "1,5 мм²",
      "color": "ж/з",
      "zone": "ШС1 ↔ ШО1",
      "kind": "Кабель W8",
      "material": "",
      "note": "W8: 12×1,5 мм² с PE; жилы 1 / 2 / PE; до 15 м",
      "source_id": "309",
      "a_raw": "XT8:PE",
      "b_raw": "ШО1.XT8:PE"
    },
    {
      "num": 300,
      "net": "W4",
      "a": "A8:ETH 2",
      "b": "ШО1.XJ1:IN",
      "section": "—",
      "color": "—",
      "zone": "ШС1 ↔ ШО1",
      "kind": "Ethernet",
      "material": "",
      "note": "RJ45, все 8 контактов 1:1; Cat.5e",
      "source_id": "312",
      "a_raw": "A8:P2",
      "b_raw": "XJ1:IN"
    }
  ],
  "terminals": [
    {
      "terminal": "XT1:1",
      "net": "A1",
      "local": "QS1:1",
      "external": "Сеть заказчика:L1",
      "cable": "W1",
      "model": "MTU-10",
      "zone": "ШС1"
    },
    {
      "terminal": "XT1:2",
      "net": "B1",
      "local": "QS1:3",
      "external": "Сеть заказчика:L2",
      "cable": "W1",
      "model": "MTU-10",
      "zone": "ШС1"
    },
    {
      "terminal": "XT1:3",
      "net": "C1",
      "local": "QS1:5",
      "external": "Сеть заказчика:L3",
      "cable": "W1",
      "model": "MTU-10",
      "zone": "ШС1"
    },
    {
      "terminal": "XT1:4",
      "net": "N",
      "local": "N1:01",
      "external": "Сеть заказчика:N",
      "cable": "W1",
      "model": "MTU-10BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XT1:PE",
      "net": "PE",
      "local": "PE1:01",
      "external": "Сеть заказчика:PE",
      "cable": "W1",
      "model": "MTU-10PE",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:1",
      "net": "4",
      "local": "FU2:2; XT2:4",
      "external": "B1:+",
      "cable": "W11",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:2",
      "net": "2",
      "local": "XD2:08b",
      "external": "B1:0",
      "cable": "W11",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:3",
      "net": "25",
      "local": "A1:X5",
      "external": "B1:OUT",
      "cable": "W11",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:4",
      "net": "4",
      "local": "XT2:1; XT2:7",
      "external": "B2:a",
      "cable": "W12",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:6",
      "net": "NC",
      "local": "Свободна",
      "external": "Не подключать",
      "cable": "-",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:5",
      "net": "26",
      "local": "A1:X6",
      "external": "B2:b",
      "cable": "W12",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:7",
      "net": "4",
      "local": "XT2:4; XT2:10",
      "external": "B3:a",
      "cable": "W13",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:9",
      "net": "NC",
      "local": "Свободна",
      "external": "Не подключать",
      "cable": "-",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:8",
      "net": "27",
      "local": "A1:X7",
      "external": "B3:b",
      "cable": "W13",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:10",
      "net": "4",
      "local": "XT2:7; XT2:13",
      "external": "B4:a",
      "cable": "W14",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:12",
      "net": "NC",
      "local": "Свободна",
      "external": "Не подключать",
      "cable": "-",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:11",
      "net": "28",
      "local": "A2:0 [Л03]",
      "external": "B4:b",
      "cable": "W14",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:13",
      "net": "4",
      "local": "XT2:10; XT2:16",
      "external": "B5:a",
      "cable": "W15",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:15",
      "net": "NC",
      "local": "Свободна",
      "external": "Не подключать",
      "cable": "-",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:14",
      "net": "29",
      "local": "A2:1 [П03]",
      "external": "B5:b",
      "cable": "W15",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:16",
      "net": "4",
      "local": "XT2:13; XT2:19",
      "external": "B6:a",
      "cable": "W16",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:18",
      "net": "NC",
      "local": "Свободна",
      "external": "Не подключать",
      "cable": "-",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:17",
      "net": "31",
      "local": "A2:3 [П04]",
      "external": "B6:b",
      "cable": "W16",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:19",
      "net": "4",
      "local": "XT2:16; XT2:22",
      "external": "B7:a",
      "cable": "W17",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:21",
      "net": "NC",
      "local": "Свободна",
      "external": "Не подключать",
      "cable": "-",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:20",
      "net": "32",
      "local": "A2:4 [Л05]",
      "external": "B7:b",
      "cable": "W17",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:22",
      "net": "4",
      "local": "XT2:19; XT2:24",
      "external": "B8:a",
      "cable": "W18",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:23",
      "net": "36",
      "local": "A4:0 [Л03]",
      "external": "B8:b",
      "cable": "W18",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:24",
      "net": "4",
      "local": "XT2:22; XT2:26",
      "external": "EXT1:a",
      "cable": "W19",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:25",
      "net": "37",
      "local": "A4:1 [Л04]",
      "external": "EXT1:b",
      "cable": "W19",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:26",
      "net": "4",
      "local": "XT2:24; XT2:28",
      "external": "B9:a",
      "cable": "W20",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:27",
      "net": "38",
      "local": "A4:2 [Л05]",
      "external": "B9:b",
      "cable": "W20",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:28",
      "net": "4",
      "local": "XT2:26",
      "external": "EXT2:a",
      "cable": "W22",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT2:29",
      "net": "39",
      "local": "A4:3 [Л06]",
      "external": "EXT2:b",
      "cable": "W22",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT3:1",
      "net": "100",
      "local": "K3:22",
      "external": "YV1:+",
      "cable": "W9.1",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT3:2",
      "net": "2",
      "local": "XD2:09b; XT3:4",
      "external": "YV1:-",
      "cable": "W9.1",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XT3:3",
      "net": "101",
      "local": "K2:22",
      "external": "YV2:+",
      "cable": "W9.2",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT3:4",
      "net": "2",
      "local": "XT3:2; XT3:6",
      "external": "YV2:-",
      "cable": "W9.2",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XT3:5",
      "net": "102",
      "local": "K5:22",
      "external": "YV3:+",
      "cable": "W9.3",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT3:6",
      "net": "2",
      "local": "XT3:4; XT3:8",
      "external": "YV3:-",
      "cable": "W9.3",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XT3:7",
      "net": "103",
      "local": "K4:22",
      "external": "YV4:+",
      "cable": "W9.4",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT3:8",
      "net": "2",
      "local": "XT3:6; XT3:10",
      "external": "YV4:-",
      "cable": "W9.4",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XT3:9",
      "net": "104",
      "local": "K7:22",
      "external": "YV5:+",
      "cable": "W9.5",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT3:10",
      "net": "2",
      "local": "XT3:8; XT3:12",
      "external": "YV5:-",
      "cable": "W9.5",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XT3:11",
      "net": "105",
      "local": "K6:22",
      "external": "YV6:+",
      "cable": "W9.6",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT3:12",
      "net": "2",
      "local": "XT3:10",
      "external": "YV6:-",
      "cable": "W9.6",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XT4:1",
      "net": "5",
      "local": "FU3:2; A3:24V",
      "external": "BP1:+",
      "cable": "W21",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT4:2",
      "net": "112",
      "local": "A3:I1+",
      "external": "BP1:-",
      "cable": "W21",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT5:1",
      "net": "140",
      "local": "K10:11",
      "external": "АСУТП:",
      "cable": "W23",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT5:2",
      "net": "141",
      "local": "K10:14",
      "external": "АСУТП:",
      "cable": "W23",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT5:3",
      "net": "142",
      "local": "K11:11",
      "external": "АСУТП:",
      "cable": "W23",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT5:4",
      "net": "143",
      "local": "K11:14",
      "external": "АСУТП:",
      "cable": "W23",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT5:5",
      "net": "144",
      "local": "K12:11",
      "external": "АСУТП:",
      "cable": "W23",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT5:6",
      "net": "145",
      "local": "K12:14",
      "external": "АСУТП:",
      "cable": "W23",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT6:1",
      "net": "120",
      "local": "A1:COM1 +",
      "external": "A10:D+",
      "cable": "W6",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT6:2",
      "net": "121",
      "local": "A1:COM1 −",
      "external": "A10:D-",
      "cable": "W6",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT6:3",
      "net": "122",
      "local": "A1:SG",
      "external": "A10:SG",
      "cable": "W6",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT7:1",
      "net": "132",
      "local": "A9:IN 5",
      "external": "АСУТП:A",
      "cable": "W7",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT7:2",
      "net": "133",
      "local": "A9:IN 2",
      "external": "АСУТП:B",
      "cable": "W7",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT7:3",
      "net": "134",
      "local": "A9:IN 3",
      "external": "АСУТП:Экран",
      "cable": "W7",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT8:1",
      "net": "8",
      "local": "FU6:2",
      "external": "ШО1.XT8:1",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT8:2",
      "net": "2",
      "local": "XD2:10b",
      "external": "ШО1.XT8:2",
      "cable": "W8",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XT8:PE",
      "net": "PE",
      "local": "PE2:02",
      "external": "ШО1.XT8:PE",
      "cable": "W8",
      "model": "MTU-2.5PE",
      "zone": "ШС1"
    },
    {
      "terminal": "XT9:1",
      "net": "6",
      "local": "KSR1:T33",
      "external": "ШО1.XT9:1",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT9:2",
      "net": "13",
      "local": "KSR1:T22; KSR1:T12",
      "external": "ШО1.XT9:2",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT9:3",
      "net": "20",
      "local": "A1:X0",
      "external": "ШО1.XT9:3",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT9:4",
      "net": "21",
      "local": "A1:X1",
      "external": "ШО1.XT9:4",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT9:5",
      "net": "22",
      "local": "K15:A1; A1:X2",
      "external": "ШО1.XT9:5",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT9:6",
      "net": "23",
      "local": "A1:X3",
      "external": "ШО1.XT9:6",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT9:7",
      "net": "24",
      "local": "A1:X4",
      "external": "ШО1.XT9:7",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT9:8",
      "net": "107",
      "local": "K9:14",
      "external": "ШО1.XT9:8",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT9:9",
      "net": "NC",
      "local": "Свободна",
      "external": "Не подключать",
      "cable": "W8:11 — изолировать",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT10:1",
      "net": "A6",
      "local": "UZ1:U/T1",
      "external": "M1:U",
      "cable": "W2",
      "model": "MTU-6",
      "zone": "ШС1"
    },
    {
      "terminal": "XT10:2",
      "net": "B6",
      "local": "UZ1:V/T2",
      "external": "M1:V",
      "cable": "W2",
      "model": "MTU-6",
      "zone": "ШС1"
    },
    {
      "terminal": "XT10:3",
      "net": "C6",
      "local": "UZ1:W/T3",
      "external": "M1:W",
      "cable": "W2",
      "model": "MTU-6",
      "zone": "ШС1"
    },
    {
      "terminal": "XT10:PE",
      "net": "PE",
      "local": "PE2:03",
      "external": "M1:PE",
      "cable": "W2",
      "model": "MTU-6PE",
      "zone": "ШС1"
    },
    {
      "terminal": "XT11:1",
      "net": "3",
      "local": "XD3:07b",
      "external": "HL3:BK1",
      "cable": "W10",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT11:2",
      "net": "2",
      "local": "XD2:11b",
      "external": "HL3:BK2",
      "cable": "W10",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XT11:3",
      "net": "150",
      "local": "K9:21",
      "external": "HL3:BN",
      "cable": "W10",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT11:4",
      "net": "151",
      "local": "K9:24",
      "external": "HL3:RD",
      "cable": "W10",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT11:5",
      "net": "152",
      "local": "K13:14",
      "external": "HL3:YE",
      "cable": "W10",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT11:6",
      "net": "153",
      "local": "K8:24",
      "external": "HL3:GN",
      "cable": "W10",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XT11:7",
      "net": "154",
      "local": "K14:14",
      "external": "HL3:GY",
      "cable": "W10",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "ШО1.XT8:1",
      "net": "8",
      "local": "A7:3 (+)",
      "external": "XT8:1",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.XT8:2",
      "net": "2",
      "local": "A7:2 (−)",
      "external": "XT8:2",
      "cable": "W8",
      "model": "MTU-2.5BL",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.XT8:PE",
      "net": "PE",
      "local": "ШО1.PE:01",
      "external": "XT8:PE",
      "cable": "W8",
      "model": "MTU-6PE",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.XT9:1",
      "net": "6",
      "local": "SB0.1:1",
      "external": "XT9:1",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.XT9:2",
      "net": "13",
      "local": "SB0.1:2",
      "external": "XT9:2",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.XT9:3",
      "net": "20",
      "local": "SB1:4",
      "external": "XT9:3",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.XT9:4",
      "net": "21",
      "local": "SB2:2",
      "external": "XT9:4",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.XT9:5",
      "net": "22",
      "local": "SB3:4",
      "external": "XT9:5",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.XT9:6",
      "net": "23",
      "local": "SB4:4",
      "external": "XT9:6",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.XT9:7",
      "net": "24",
      "local": "SB5:4",
      "external": "XT9:7",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.XT9:8",
      "net": "107",
      "local": "HL2:+",
      "external": "XT9:8",
      "cable": "W8",
      "model": "MTU-2.5",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.XT9:9",
      "net": "NC",
      "local": "Свободна",
      "external": "Не подключать",
      "cable": "W8:11 — изолировать",
      "model": "MTU-2.5",
      "zone": "ШО1"
    },
    {
      "terminal": "XD2:01",
      "net": "2",
      "local": "G2:-V",
      "external": "A1:C0 [Л06]",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XD2:02",
      "net": "2",
      "local": "Перемычка 01–10",
      "external": "A2:S/S [Л01]",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XD2:03",
      "net": "2",
      "local": "Перемычка 01–10",
      "external": "A3:0V",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XD2:04",
      "net": "2",
      "local": "Перемычка 01–10",
      "external": "A4:C0 [П01]",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XD2:05",
      "net": "2",
      "local": "Перемычка 01–10",
      "external": "A8:P1-",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XD2:06",
      "net": "2",
      "local": "Перемычка 01–10",
      "external": "KSR1:A2",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XD2:07",
      "net": "2",
      "local": "Перемычка 01–10",
      "external": "UZ1:DCM",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XD2:08",
      "net": "2",
      "local": "Перемычка 01–10",
      "external": "XT2:2",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XD2:09",
      "net": "2",
      "local": "Перемычка 01–10",
      "external": "XT3:2",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XD2:10",
      "net": "2",
      "local": "XD2:11a",
      "external": "XT8:2",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XD2:11",
      "net": "2",
      "local": "XD2:10a",
      "external": "XT11:2",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5BL",
      "zone": "ШС1"
    },
    {
      "terminal": "XD3:01",
      "net": "3",
      "local": "FU1:2",
      "external": "K1:A1",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XD3:02",
      "net": "3",
      "local": "Перемычка 01–08",
      "external": "KV1:A1",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XD3:03",
      "net": "3",
      "local": "Перемычка 01–08",
      "external": "UZ1:RC",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XD3:04",
      "net": "3",
      "local": "Перемычка 01–08",
      "external": "K9:11",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XD3:05",
      "net": "3",
      "local": "Перемычка 01–08",
      "external": "SQ1:13",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XD3:06",
      "net": "3",
      "local": "Перемычка 01–08",
      "external": "KM1:13",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XD3:07",
      "net": "3",
      "local": "Перемычка 01–08",
      "external": "XT11:1",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XD3:08",
      "net": "3",
      "local": "Перемычка 01–08",
      "external": "A8:P1+",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5",
      "zone": "ШС1"
    },
    {
      "terminal": "XPE1:1",
      "net": "PE",
      "local": "PE1:03",
      "external": "A3:EARTH",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5PE",
      "zone": "ШС1"
    },
    {
      "terminal": "XPE1:2",
      "net": "PE",
      "local": "PE1:04",
      "external": "A8:FG",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5PE",
      "zone": "ШС1"
    },
    {
      "terminal": "XPE1:3",
      "net": "PE",
      "local": "PE1:07",
      "external": "G1:LG",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5PE",
      "zone": "ШС1"
    },
    {
      "terminal": "XPE1:4",
      "net": "PE",
      "local": "PE1:08",
      "external": "G2:PE",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5PE",
      "zone": "ШС1"
    },
    {
      "terminal": "XPE1:5",
      "net": "PE",
      "local": "PE1:09",
      "external": "Свободна",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5PE",
      "zone": "ШС1"
    },
    {
      "terminal": "XPE1:6",
      "net": "PE",
      "local": "PE1:10",
      "external": "M2:PE",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5PE",
      "zone": "ШС1"
    },
    {
      "terminal": "XPE1:7",
      "net": "PE",
      "local": "PE1:11",
      "external": "SQ1:PE",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5PE",
      "zone": "ШС1"
    },
    {
      "terminal": "XPE1:8",
      "net": "PE",
      "local": "PE1:14",
      "external": "XS1:PE",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5PE",
      "zone": "ШС1"
    },
    {
      "terminal": "ШО1.XPE1:1",
      "net": "PE",
      "local": "ШО1.PE:05",
      "external": "A7:1 (FG)",
      "cable": "a / b — стороны клеммы",
      "model": "MTU-2.5PE",
      "zone": "ШО1"
    },
    {
      "terminal": "N1:01",
      "net": "N",
      "local": "XT1:4",
      "external": "—",
      "cable": "Общая шина",
      "model": "5015N",
      "zone": "ШС1"
    },
    {
      "terminal": "N1:02",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "5015N",
      "zone": "ШС1"
    },
    {
      "terminal": "N1:03",
      "net": "N",
      "local": "QF2:3",
      "external": "—",
      "cable": "Общая шина",
      "model": "5015N",
      "zone": "ШС1"
    },
    {
      "terminal": "N1:04",
      "net": "N",
      "local": "QF3:3",
      "external": "—",
      "cable": "Общая шина",
      "model": "5015N",
      "zone": "ШС1"
    },
    {
      "terminal": "N1:05",
      "net": "N",
      "local": "QF4:3",
      "external": "—",
      "cable": "Общая шина",
      "model": "5015N",
      "zone": "ШС1"
    },
    {
      "terminal": "N1:06",
      "net": "N",
      "local": "QFD1:N.in",
      "external": "—",
      "cable": "Общая шина",
      "model": "5015N",
      "zone": "ШС1"
    },
    {
      "terminal": "N1:07",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "5015N",
      "zone": "ШС1"
    },
    {
      "terminal": "N1:08",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "5015N",
      "zone": "ШС1"
    },
    {
      "terminal": "N1:09",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "5015N",
      "zone": "ШС1"
    },
    {
      "terminal": "N1:10",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "5015N",
      "zone": "ШС1"
    },
    {
      "terminal": "N1:11",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "5015N",
      "zone": "ШС1"
    },
    {
      "terminal": "N1:12",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "5015N",
      "zone": "ШС1"
    },
    {
      "terminal": "N1:13",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "5015N",
      "zone": "ШС1"
    },
    {
      "terminal": "N1:14",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "5015N",
      "zone": "ШС1"
    },
    {
      "terminal": "N1:15",
      "net": "N",
      "local": "FV1:N",
      "external": "—",
      "cable": "Общая шина",
      "model": "5015N",
      "zone": "ШС1"
    },
    {
      "terminal": "PE1:01",
      "net": "PE",
      "local": "XT1:PE",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE1:02",
      "net": "PE",
      "local": "PE2:01",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE1:03",
      "net": "PE",
      "local": "XPE1:1a",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE1:04",
      "net": "PE",
      "local": "XPE1:2a",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE1:05",
      "net": "PE",
      "local": "EQS1:шина экранов",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE1:06",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE1:07",
      "net": "PE",
      "local": "XPE1:3a",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE1:08",
      "net": "PE",
      "local": "XPE1:4a",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE1:09",
      "net": "PE",
      "local": "XPE1:5a",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE1:10",
      "net": "PE",
      "local": "XPE1:6a",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE1:11",
      "net": "PE",
      "local": "XPE1:7a",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE1:12",
      "net": "PE",
      "local": "UZ1:PE",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE1:13",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE1:14",
      "net": "PE",
      "local": "XPE1:8a",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE1:15",
      "net": "2",
      "local": "G2:-V",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE2:01",
      "net": "PE",
      "local": "PE1:02",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE2:02",
      "net": "PE",
      "local": "XT8:PE",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE2:03",
      "net": "PE",
      "local": "XT10:PE",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE2:04",
      "net": "PE",
      "local": "ШС1:дверь",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE2:05",
      "net": "PE",
      "local": "ШС1:корпус",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE2:06",
      "net": "PE",
      "local": "ШС1:плита",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE2:07",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE2:08",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE2:09",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE2:10",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE2:11",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE2:12",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE2:13",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE2:14",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "PE2:15",
      "net": "PE",
      "local": "FV1:PE",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШС1"
    },
    {
      "terminal": "ШО1.PE:01",
      "net": "PE",
      "local": "ШО1.XT8:PE",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.PE:02",
      "net": "PE",
      "local": "ШО1:корпус",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.PE:03",
      "net": "PE",
      "local": "ШО1:плита",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.PE:04",
      "net": "PE",
      "local": "ШО1:дверь",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.PE:05",
      "net": "PE",
      "local": "ШО1.XPE1:1a",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.PE:06",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.PE:07",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.PE:08",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.PE:09",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.PE:10",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.PE:11",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.PE:12",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.PE:13",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.PE:14",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШО1"
    },
    {
      "terminal": "ШО1.PE:15",
      "net": "NC",
      "local": "Свободна",
      "external": "—",
      "cable": "Общая шина",
      "model": "T1615",
      "zone": "ШО1"
    }
  ],
  "elements": [
    {
      "spec": 1,
      "tag": "ШС1",
      "name": "Корпус силового шкафа с монтажной платой, 1200×800×400 мм, IP66",
      "model": "R5ST1284",
      "brand": "DKC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "ШС1, ШС2. В×Ш×Г: 1200×800×400 мм. Монтажная плата 1150×750 мм в комплекте."
    },
    {
      "spec": 2,
      "tag": "ШО1",
      "name": "Корпус шкафа оператора с монтажной платой, 500×400×200 мм, IP66",
      "model": "R5ST0542",
      "brand": "DKC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШО1",
      "note": "ШО1, ШО2."
    },
    {
      "spec": 3,
      "tag": "HL0",
      "name": "Светильник шкафа LED, 110–230 В AC, 4 Вт",
      "model": "R5MCPCLS",
      "brand": "DKC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "По 1 в каждый ШС."
    },
    {
      "spec": 4,
      "tag": "M2",
      "name": "Фильтр-вентилятор 230 В AC, 200 м³/ч, IP54",
      "model": "MTK-FFNT200-200",
      "brand": "MEYERTEC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "По 1 в каждый ШС."
    },
    {
      "spec": 5,
      "tag": "EF1",
      "name": "Выходной фильтр 200×200 мм, IP54",
      "model": "MTK-EFNT200",
      "brand": "MEYERTEC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "По 1 в каждый ШС."
    },
    {
      "spec": 6,
      "tag": "SK1, SK2",
      "name": "Термостат замыкающий, 0…60 °C",
      "model": "MTK-CT0",
      "brand": "MEYERTEC",
      "installed": 2,
      "total": 4,
      "purchase": 4,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "По 2 на ШС: вентиляция и сигнал перегрева."
    },
    {
      "spec": 7,
      "tag": "Материалы / запас",
      "name": "Сменный фильтрующий элемент 171×171×15 мм, упаковка 5 шт.",
      "model": "MTK-FMNT200",
      "brand": "MEYERTEC",
      "installed": null,
      "total": null,
      "purchase": 1,
      "spare": null,
      "unit": "уп.",
      "place": "Общий комплект",
      "note": "ЗИП для обоих ШС."
    },
    {
      "spec": 8,
      "tag": "QS1",
      "name": "Главный выключатель кулачковый, 3P, 63 А, «0–1»",
      "model": "425065 / LW32-63/C03/2",
      "brand": "CHINT",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "По 1 на ШС; монтаж на боковой стенке."
    },
    {
      "spec": 9,
      "tag": "QF0",
      "name": "Автоматический выключатель 3P, C40, 6 кА",
      "model": "NB1-63 3P C40 6kA",
      "brand": "CHINT",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "QF0, вводная защита ШС."
    },
    {
      "spec": 10,
      "tag": "QF1",
      "name": "Автоматический выключатель 3P, C32, 6 кА",
      "model": "NB1-63 3P C32 6kA",
      "brand": "CHINT",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "QF1, защита ПЧ."
    },
    {
      "spec": 11,
      "tag": "QF2",
      "name": "Автоматический выключатель 2P, C10, 6 кА",
      "model": "NB1-63 2P C10 6kA",
      "brand": "CHINT",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "QF2, питание БП 24 В."
    },
    {
      "spec": 12,
      "tag": "QF3",
      "name": "Автоматический выключатель 2P, C6, 6 кА",
      "model": "NB1-63 2P C6 6kA",
      "brand": "CHINT",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "QF3, питание AS-PS02."
    },
    {
      "spec": 13,
      "tag": "QF4",
      "name": "Автоматический выключатель 2P, C2, 6 кА",
      "model": "NB1-63 2P C2 6kA",
      "brand": "CHINT",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "QF4, свет и вентиляция."
    },
    {
      "spec": 14,
      "tag": "QFD1",
      "name": "Дифавтомат 1P+N, C6, 30 мА, тип A, 6 кА",
      "model": "586787 / NB1L-20",
      "brand": "CHINT",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "Защита сервисной розетки; по 1 на ШС."
    },
    {
      "spec": 15,
      "tag": "KM1",
      "name": "Контактор 3P, 32 А AC-3, катушка 24 В DC, 1 НО",
      "model": "222130 / NC1-3210Z",
      "brand": "CHINT",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "KM1, по 1 на ШС."
    },
    {
      "spec": 16,
      "tag": "Z1",
      "name": "Ограничитель перенапряжения катушки 24–48 В AC/DC",
      "model": "228521 / SR2-A",
      "brand": "CHINT",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "По 1 на катушку KM1."
    },
    {
      "spec": 17,
      "tag": "FV1",
      "name": "УЗИП T2, 4P (4+0), In 20 / Imax 40 кА",
      "model": "MOP20-4-C",
      "brand": "IEK",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "FV1, по 1 на ШС."
    },
    {
      "spec": 18,
      "tag": "XL1–XL3",
      "name": "Распределительный блок 160 А на DIN-рейку",
      "model": "RBD-160",
      "brand": "IEK",
      "installed": 3,
      "total": 6,
      "purchase": 6,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "XL1–XL3: по 3 на ШС. Соединения Cu 6 мм². Диапазон выбранных зажимов проверить по паспорту поставленного исполнения."
    },
    {
      "spec": 19,
      "tag": "UZ1",
      "name": "Преобразователь частоты 3×380–480 В, 5,5 кВт, 13 А HD",
      "model": "VFD13AMS43AFSAA",
      "brand": "Delta",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "По 1 на насос каждой позиции."
    },
    {
      "spec": 20,
      "tag": "G2",
      "name": "Блок питания 230 В AC / 24 В DC, 10 А, 240 Вт",
      "model": "DRL-24V240W1EN",
      "brand": "Delta",
      "installed": 1,
      "total": 2,
      "purchase": 3,
      "spare": 1,
      "unit": "шт.",
      "place": "ШС1",
      "note": "G2: 2 рабочих + 1 общий ЗИП."
    },
    {
      "spec": 21,
      "tag": "A1",
      "name": "ПЛК, 8 DI / 12 DO NPN",
      "model": "AS320T-B",
      "brand": "Delta",
      "installed": 1,
      "total": 2,
      "purchase": 3,
      "spare": 1,
      "unit": "шт.",
      "place": "ШС1",
      "note": "2 рабочих + 1 общий ЗИП."
    },
    {
      "spec": 22,
      "tag": "G1",
      "name": "Блок питания внутренней шины ПЛК, 100–240 В AC",
      "model": "AS-PS02",
      "brand": "Delta",
      "installed": 1,
      "total": 2,
      "purchase": 3,
      "spare": 1,
      "unit": "шт.",
      "place": "ШС1",
      "note": "2 рабочих + 1 общий ЗИП."
    },
    {
      "spec": 23,
      "tag": "A2",
      "name": "Модуль 16 дискретных входов, 24 В DC",
      "model": "AS16AM10N-A",
      "brand": "Delta",
      "installed": 1,
      "total": 2,
      "purchase": 3,
      "spare": 1,
      "unit": "шт.",
      "place": "ШС1",
      "note": "2 рабочих + 1 общий ЗИП."
    },
    {
      "spec": 24,
      "tag": "A3",
      "name": "Комбинированный модуль 4 AI / 2 AO",
      "model": "AS06XA-A",
      "brand": "Delta",
      "installed": 1,
      "total": 2,
      "purchase": 3,
      "spare": 1,
      "unit": "шт.",
      "place": "ШС1",
      "note": "A3: 2 рабочих + 1 общий ЗИП. Короткие неподвижные подключения — провод 24 AWG, 3050/1 WH005. Зачистка 8–10 мм по инструкции модуля."
    },
    {
      "spec": 25,
      "tag": "A4",
      "name": "Модуль 8 DI + 8 DO NPN",
      "model": "AS16AP11T-A",
      "brand": "Delta",
      "installed": 1,
      "total": 2,
      "purchase": 3,
      "spare": 1,
      "unit": "шт.",
      "place": "ШС1",
      "note": "2 рабочих + 1 общий ЗИП."
    },
    {
      "spec": 26,
      "tag": "A7",
      "name": "Панель оператора 7″, Ethernet, USB-A",
      "model": "OTP210-070E",
      "brand": "OptimusDrive",
      "installed": 1,
      "total": 2,
      "purchase": 3,
      "spare": 1,
      "unit": "шт.",
      "place": "ШО1",
      "note": "2 рабочих + 1 общий ЗИП."
    },
    {
      "spec": 27,
      "tag": "A8",
      "name": "Коммутатор Ethernet, 5 портов, 100 Мбит/с",
      "model": "ODS-005F",
      "brand": "OptimusDrive",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "По 1 на ШС."
    },
    {
      "spec": 28,
      "tag": "A9",
      "name": "Повторитель RS-485 с гальванической изоляцией",
      "model": "АС5",
      "brand": "ОВЕН",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "Развязка линии Modbus RTU с АСУ ТП заказчика; по 1 на ШС."
    },
    {
      "spec": 29,
      "tag": "KSR1",
      "name": "Реле безопасности 24 В DC, 4 НО безопасных выхода",
      "model": "G9SE-401 DC24",
      "brand": "OMRON",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "KSR1, по 1 на ШС."
    },
    {
      "spec": 30,
      "tag": "KV1",
      "name": "Реле контроля напряжения 24 В DC, 1 переключающий контакт",
      "model": "РКН-1М-15 УХЛ4",
      "brand": "МЕАНДР",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "KV1: по 1 на ШС. Окно 22,8–25,2 В; задержка 0,5 с. Проверить уставки при наладке."
    },
    {
      "spec": 31,
      "tag": "K15",
      "name": "Модуль реле общего сброса, 24 В DC",
      "model": "38.51.7.024.5050",
      "brand": "Finder",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "K15: по 1 на ШС. Модуль со своей колодкой, индикацией и защитой катушки."
    },
    {
      "spec": 32,
      "tag": "R1, R2",
      "name": "Резистор согласования RS-485, 120 Ом ±1%, 0,5 Вт, выводной",
      "model": "MFR50SFTE52-120R",
      "brand": "YAGEO",
      "installed": 2,
      "total": 4,
      "purchase": 4,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "R1, R2: по 2 на ШС. 4 рабочих. Встроенные резисторы АС5 учтены в самом устройстве."
    },
    {
      "spec": 33,
      "tag": "W3, W5",
      "name": "Патч-корд Cat.5e F/UTP, RJ45, 1 м",
      "model": "RN5EFU4510WH",
      "brand": "DKC",
      "installed": 2,
      "total": 4,
      "purchase": 4,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1 / ШО1",
      "note": "По 1 в ШС и ШО каждой позиции."
    },
    {
      "spec": 34,
      "tag": "ШО1.XJ1",
      "name": "Проходной соединитель RJ45–RJ45, Cat.6, экранированный",
      "model": "RNK6FESL",
      "brand": "DKC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШО1",
      "note": "XJ1, по 1 на ШО."
    },
    {
      "spec": 35,
      "tag": "ШО1.XJ1",
      "name": "DIN-адаптер для Keystone RJ45",
      "model": "RNW1DIN",
      "brand": "DKC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШО1",
      "note": "Для RNK6FESL; по 1 на ШО."
    },
    {
      "spec": 36,
      "tag": "K1–K9",
      "name": "Промежуточное реле 24 В DC, 2 CO, 12 А",
      "model": "MR-203.D [M01]",
      "brand": "KIPPRIBOR",
      "installed": 9,
      "total": 18,
      "purchase": 22,
      "spare": 4,
      "unit": "шт.",
      "place": "ШС1",
      "note": "K1–K9: по 9 на ШС. 18 рабочих + 4 ЗИП. K1 сохранить MR-203.D [M01]."
    },
    {
      "spec": 37,
      "tag": "K1–K9 (колодки)",
      "name": "Колодка реле MR, 2 CO, DIN",
      "model": "PYF-022BE/2",
      "brand": "KIPPRIBOR",
      "installed": 9,
      "total": 18,
      "purchase": 22,
      "spare": 4,
      "unit": "шт.",
      "place": "ШС1",
      "note": "Для K1–K9 MR-203.D: 18 рабочих + 4 ЗИП."
    },
    {
      "spec": 38,
      "tag": "K1–K9 (зажимы)",
      "name": "Удерживающий зажим реле MR",
      "model": "BS 2/25P",
      "brand": "KIPPRIBOR",
      "installed": 9,
      "total": 18,
      "purchase": 22,
      "spare": 4,
      "unit": "шт.",
      "place": "ШС1",
      "note": "Для 22 колодок PYF-022BE/2, включая ЗИП."
    },
    {
      "spec": 39,
      "tag": "K1–K9 (модули)",
      "name": "Модуль индикации и защиты катушки 24 В DC",
      "model": "LM-CF24.G",
      "brand": "KIPPRIBOR",
      "installed": 9,
      "total": 18,
      "purchase": 22,
      "spare": 4,
      "unit": "шт.",
      "place": "ШС1",
      "note": "Для K1–K9 MR-203.D: 18 рабочих + 4 ЗИП."
    },
    {
      "spec": 40,
      "tag": "K10–K14, K16",
      "name": "Промежуточное реле 24 В DC, 1 CO, 6 А",
      "model": "SR-203.D",
      "brand": "KIPPRIBOR",
      "installed": 6,
      "total": 12,
      "purchase": 16,
      "spare": 4,
      "unit": "шт.",
      "place": "ШС1",
      "note": "K10–K14 и резервный K16: по 6 на ШС. 12 установленных + 4 запасные. Колодки закупаются отдельной позицией."
    },
    {
      "spec": 41,
      "tag": "K10–K14, K16 (колодки)",
      "name": "Колодка SR на DIN-рейку, со встроенной индикацией и защитой катушки",
      "model": "PYF-011BE/3.24DC.24DC",
      "brand": "KIPPRIBOR",
      "installed": 6,
      "total": 12,
      "purchase": 16,
      "spare": 4,
      "unit": "шт.",
      "place": "ШС1",
      "note": "Для K10–K14 и K16. 12 установленных + 4 запасные. Закупка отдельно от реле."
    },
    {
      "spec": 42,
      "tag": "SB0",
      "name": "Кнопка аварийного останова Ø40, фиксация, 1 НЗ",
      "model": "MTB2-BSZ1254",
      "brand": "MEYERTEC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШО1",
      "note": "SB0, по 1 на ШО."
    },
    {
      "spec": 43,
      "tag": "SB1",
      "name": "Кнопка «Пуск», зелёная, 1 НО",
      "model": "MTB2-BAZ113",
      "brand": "MEYERTEC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШО1",
      "note": "SB1, по 1 на ШО."
    },
    {
      "spec": 44,
      "tag": "SB2",
      "name": "Кнопка «Стоп», красная, 1 НЗ",
      "model": "MTB2-BAZ124",
      "brand": "MEYERTEC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШО1",
      "note": "SB2, по 1 на ШО."
    },
    {
      "spec": 45,
      "tag": "SB3",
      "name": "Кнопка «Сброс», синяя, 1 НО",
      "model": "MTB2-BAZ116",
      "brand": "MEYERTEC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШО1",
      "note": "SB3, по 1 на ШО."
    },
    {
      "spec": 46,
      "tag": "SB4, SB5",
      "name": "Кнопка чёрная, 1 НО",
      "model": "MTB2-BAZ112",
      "brand": "MEYERTEC",
      "installed": 2,
      "total": 4,
      "purchase": 4,
      "spare": 0,
      "unit": "шт.",
      "place": "ШО1",
      "note": "SB4/SB5: подъём и опускание, по 2 на ШО."
    },
    {
      "spec": 47,
      "tag": "HL1",
      "name": "Лампа сигнальная «Сеть», зелёная, 24 В",
      "model": "MT22-S13",
      "brand": "MEYERTEC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШО1",
      "note": "HL1, по 1 на ШО."
    },
    {
      "spec": 48,
      "tag": "HL2",
      "name": "Лампа сигнальная «Авария», красная, 24 В",
      "model": "MT22-S14",
      "brand": "MEYERTEC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШО1",
      "note": "HL2, по 1 на ШО."
    },
    {
      "spec": 49,
      "tag": "SQ1",
      "name": "Концевой выключатель двери, прямой плунжер, 1 НО + 1 НЗ",
      "model": "MTB4-LZ8111",
      "brand": "MEYERTEC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "SQ1, по 1 на ШС; контроль открытия двери."
    },
    {
      "spec": 50,
      "tag": "XS1",
      "name": "Сервисная розетка DIN, 2P+PE, 16 А, 250 В",
      "model": "MT-DRS",
      "brand": "MEYERTEC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "XS1, по 1 на ШС."
    },
    {
      "spec": 51,
      "tag": "HL3",
      "name": "Светозвуковая колонна, красный/жёлтый/зелёный + зуммер, 24 В AC/DC",
      "model": "MT45-RYG24B",
      "brand": "MEYERTEC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "Рама установки",
      "note": "HL3: по 1 на раму. Подключение через XT11:1–7."
    },
    {
      "spec": 52,
      "tag": "Материалы / запас",
      "name": "DIN-рейка перфорированная 35×7,5 мм, длина 2 м",
      "model": "02140R",
      "brand": "DKC",
      "installed": null,
      "total": null,
      "purchase": 4,
      "spare": null,
      "unit": "шт.",
      "place": "Общий комплект",
      "note": ""
    },
    {
      "spec": 53,
      "tag": "Материалы / запас",
      "name": "Перфорированный короб RL6, 60×80 мм",
      "model": "01128RL",
      "brand": "DKC",
      "installed": null,
      "total": null,
      "purchase": 6,
      "spare": null,
      "unit": "м",
      "place": "Общий комплект",
      "note": ""
    },
    {
      "spec": 54,
      "tag": "Материалы / запас",
      "name": "Перфорированный короб RL6, 40×60 мм",
      "model": "01107RL",
      "brand": "DKC",
      "installed": null,
      "total": null,
      "purchase": 10,
      "spare": null,
      "unit": "м",
      "place": "Общий комплект",
      "note": ""
    },
    {
      "spec": 55,
      "tag": "N1",
      "name": "Шина N в изоляторе, 63 А, 15 присоединений, DIN",
      "model": "5015N",
      "brand": "DKC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "По 1 на ШС."
    },
    {
      "spec": 56,
      "tag": "PE1, PE2, ШО1.PE",
      "name": "Шина PE в изоляторе, 63 А, 15 присоединений, DIN",
      "model": "T1615",
      "brand": "DKC",
      "installed": 3,
      "total": 6,
      "purchase": 6,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1 / ШО1",
      "note": "Распределительная PE: по 2 на ШС и по 1 на ШО."
    },
    {
      "spec": 57,
      "tag": "Материалы / запас",
      "name": "Шина медная 10×3 мм, длина 1 м",
      "model": "",
      "brand": "",
      "installed": null,
      "total": null,
      "purchase": 1,
      "spare": null,
      "unit": "шт.",
      "place": "Общий комплект",
      "note": "Отдельная шина экранов: два участка в ШС, соединить с PE."
    },
    {
      "spec": 58,
      "tag": "EQS1 (опоры)",
      "name": "Изолированная опора шины 10×3 мм",
      "model": "ZBSI",
      "brand": "DKC",
      "installed": 2,
      "total": 4,
      "purchase": 4,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "По 2 на каждый участок шины экранов."
    },
    {
      "spec": 59,
      "tag": "EQS1 (экраны W6, W21, WA1)",
      "name": "Зажим экрана кабеля Ø5–8 мм",
      "model": "ZCC8",
      "brand": "DKC",
      "installed": 3,
      "total": 6,
      "purchase": 8,
      "spare": 2,
      "unit": "шт.",
      "place": "ШС1",
      "note": "На шину 10×3 мм."
    },
    {
      "spec": 60,
      "tag": "EQS1 (экран W2)",
      "name": "Зажим экрана кабеля Ø8–14 мм",
      "model": "ZCC14",
      "brand": "DKC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "Для экранов моторных кабелей; на шину 10×3 мм."
    },
    {
      "spec": 61,
      "tag": "Материалы / запас",
      "name": "Кабельный ввод IP68, M20×1,5, кабель Ø6–12 мм",
      "model": "52M2012",
      "brand": "DKC",
      "installed": null,
      "total": null,
      "purchase": 54,
      "spare": null,
      "unit": "шт.",
      "place": "Общий комплект",
      "note": "Для сигнальных/управляющих кабелей; контргайка в комплекте."
    },
    {
      "spec": 62,
      "tag": "Материалы / запас",
      "name": "Кабельный ввод IP68, M25×1,5, кабель Ø13–18 мм",
      "model": "53M2518",
      "brand": "DKC",
      "installed": null,
      "total": null,
      "purchase": 6,
      "spare": null,
      "unit": "шт.",
      "place": "Общий комплект",
      "note": "2 моторных + 4 межшкафных ввода; контргайка в комплекте."
    },
    {
      "spec": 63,
      "tag": "Материалы / запас",
      "name": "Кабельный ввод IP68, M32×1,5, кабель Ø18–25 мм",
      "model": "53M3225",
      "brand": "DKC",
      "installed": null,
      "total": null,
      "purchase": 2,
      "spare": null,
      "unit": "шт.",
      "place": "Общий комплект",
      "note": "Ввод питания 5G10 в ШС; контргайка в комплекте."
    },
    {
      "spec": 64,
      "tag": "Материалы / запас",
      "name": "Наконечник кольцевой изолированный НКИ 6,0–6, серия ПРОФИ, пакет 100 шт.",
      "model": "108523 / НКИ 6,0–6 ПРОФИ (100 шт.)",
      "brand": "КВТ",
      "installed": null,
      "total": null,
      "purchase": 1,
      "spare": null,
      "unit": "уп.",
      "place": "Общий комплект",
      "note": "Одна упаковка 100 шт. на весь комплект шкафов. Для медного провода 2,5–6 мм² и болта М6. Крепёж отдельно не закладывается."
    },
    {
      "spec": 65,
      "tag": "Материалы / запас",
      "name": "Кабельная стяжка PA6.6, чёрная, 2,5×100 мм",
      "model": "25303SR-50",
      "brand": "DKC",
      "installed": null,
      "total": null,
      "purchase": 100,
      "spare": null,
      "unit": "шт.",
      "place": "Общий комплект",
      "note": "Для локальной фиксации жгутов."
    },
    {
      "spec": 66,
      "tag": "XT / XD — серые 2,5",
      "name": "Клемма 2,5 мм², серая",
      "model": "MTU-2.5",
      "brand": "MEYERTEC",
      "installed": 82,
      "total": 164,
      "purchase": 168,
      "spare": 4,
      "unit": "шт.",
      "place": "ШС1 / ШО1",
      "note": "Включён монтажный запас."
    },
    {
      "spec": 67,
      "tag": "XT / XD — синие 2,5",
      "name": "Клемма 2,5 мм², синяя",
      "model": "MTU-2.5BL",
      "brand": "MEYERTEC",
      "installed": 21,
      "total": 42,
      "purchase": 54,
      "spare": 12,
      "unit": "шт.",
      "place": "ШС1 / ШО1",
      "note": ""
    },
    {
      "spec": 68,
      "tag": "XPE1, XT8:PE, ШО1.XPE1",
      "name": "Клемма PE, 2,5 мм²",
      "model": "MTU-2.5PE",
      "brand": "MEYERTEC",
      "installed": 10,
      "total": 20,
      "purchase": 20,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1 / ШО1",
      "note": "По 9 на ШС: 8 в XPE1 и XT8:PE. По 1 XPE1 на ШО. Итого 20."
    },
    {
      "spec": 69,
      "tag": "XT10:1–3",
      "name": "Клемма силовая 6 мм², серая",
      "model": "MTU-6",
      "brand": "MEYERTEC",
      "installed": 3,
      "total": 6,
      "purchase": 6,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "U/V/W двигателя: по 3 на ШС."
    },
    {
      "spec": 70,
      "tag": "XT1:1–3",
      "name": "Клемма вводная 10 мм², серая",
      "model": "MTU-10",
      "brand": "MEYERTEC",
      "installed": 3,
      "total": 6,
      "purchase": 6,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "L1/L2/L3 ввода: по 3 на ШС."
    },
    {
      "spec": 71,
      "tag": "XT1:4",
      "name": "Клемма вводная 10 мм², синяя",
      "model": "MTU-10BL",
      "brand": "MEYERTEC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "N ввода: по 1 на ШС."
    },
    {
      "spec": 72,
      "tag": "XT1:PE",
      "name": "Клемма вводная PE, 10 мм²",
      "model": "MTU-10PE",
      "brand": "MEYERTEC",
      "installed": 1,
      "total": 2,
      "purchase": 2,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "PE ввода: по 1 на ШС."
    },
    {
      "spec": 73,
      "tag": "XT10:PE, ШО1.XT8:PE",
      "name": "Клемма PE, 6 мм²",
      "model": "MTU-6PE",
      "brand": "MEYERTEC",
      "installed": 2,
      "total": 4,
      "purchase": 4,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1 / ШО1",
      "note": "По 1 на PE двигателя в ШС и PE-ввод ШО. Всего 4. XT8:PE силового шкафа — MTU-2.5PE."
    },
    {
      "spec": 74,
      "tag": "Материалы / запас",
      "name": "Торцевая заглушка клемм MTU-2.5/6/10",
      "model": "MTU-P",
      "brand": "MEYERTEC",
      "installed": null,
      "total": null,
      "purchase": 50,
      "spare": null,
      "unit": "шт.",
      "place": "Общий комплект",
      "note": ""
    },
    {
      "spec": 75,
      "tag": "XD2:01–10, XD3:01–08",
      "name": "Перемычка клемм 2,5 мм², 10 контактов",
      "model": "MTU-J1025",
      "brand": "MEYERTEC",
      "installed": 2,
      "total": 4,
      "purchase": 6,
      "spare": 2,
      "unit": "шт.",
      "place": "ШС1",
      "note": "4 рабочие + 2 запасные."
    },
    {
      "spec": 76,
      "tag": "Материалы / запас",
      "name": "Фиксатор торцевой DIN-рейки",
      "model": "MTU-S1",
      "brand": "MEYERTEC",
      "installed": null,
      "total": null,
      "purchase": 100,
      "spare": null,
      "unit": "шт.",
      "place": "Общий комплект",
      "note": ""
    },
    {
      "spec": 77,
      "tag": "FU1–FU10 (держатели)",
      "name": "Клемма с держателем предохранителя 5×20 мм, 10 А, без индикации",
      "model": "AF-CT44-00-K03-004",
      "brand": "IEK",
      "installed": 10,
      "total": 20,
      "purchase": 20,
      "spare": 0,
      "unit": "шт.",
      "place": "ШС1",
      "note": "FU1–FU10: по 10 на ШС. Плавкие вставки указаны отдельно."
    },
    {
      "spec": 78,
      "tag": "FU1",
      "name": "Плавкая вставка T2,5 A, 5×20 мм, 400 В DC",
      "model": "S505H-2-5-R",
      "brand": "Eaton",
      "installed": 1,
      "total": 2,
      "purchase": 4,
      "spare": 2,
      "unit": "шт.",
      "place": "ШС1",
      "note": "FU1: 2 рабочие + 2 ЗИП."
    },
    {
      "spec": 79,
      "tag": "FU2",
      "name": "Плавкая вставка T0,8 A, 5×20 мм, 400 В DC",
      "model": "S505H-800-R",
      "brand": "Eaton",
      "installed": 1,
      "total": 2,
      "purchase": 4,
      "spare": 2,
      "unit": "шт.",
      "place": "ШС1",
      "note": "FU2: 2 рабочие + 2 ЗИП."
    },
    {
      "spec": 80,
      "tag": "FU3, FU4",
      "name": "Плавкая вставка T0,5 A, 5×20 мм, 400 В DC",
      "model": "S505H-500-R",
      "brand": "Eaton",
      "installed": 2,
      "total": 4,
      "purchase": 6,
      "spare": 2,
      "unit": "шт.",
      "place": "ШС1",
      "note": "FU3 и FU4: 4 рабочие + 2 ЗИП."
    },
    {
      "spec": 81,
      "tag": "FU5",
      "name": "Плавкая вставка T2 A, 5×20 мм, 400 В DC",
      "model": "S505H-2-R",
      "brand": "Eaton",
      "installed": 1,
      "total": 2,
      "purchase": 4,
      "spare": 2,
      "unit": "шт.",
      "place": "ШС1",
      "note": "FU5: 2 рабочие + 2 ЗИП."
    },
    {
      "spec": 82,
      "tag": "FU6",
      "name": "Плавкая вставка T1 A, 5×20 мм, 400 В DC",
      "model": "S505H-1-R",
      "brand": "Eaton",
      "installed": 1,
      "total": 2,
      "purchase": 4,
      "spare": 2,
      "unit": "шт.",
      "place": "ШС1",
      "note": "FU6: 2 рабочие + 2 ЗИП."
    },
    {
      "spec": 83,
      "tag": "FU7–FU10",
      "name": "Плавкая вставка T8 A, 5×20 мм, 400 В DC",
      "model": "S505H-8-R",
      "brand": "Eaton",
      "installed": 4,
      "total": 8,
      "purchase": 10,
      "spare": 2,
      "unit": "шт.",
      "place": "ШС1",
      "note": "FU7–FU10: 8 рабочих + 2 ЗИП."
    },
    {
      "spec": 84,
      "tag": "Материалы / запас",
      "name": "Провод ПуГВнг(А)-LS 1×6 мм², белый",
      "model": "ПуГВнг(А)-LS 1×6 белый",
      "brand": "Кабельный завод",
      "installed": null,
      "total": null,
      "purchase": 45,
      "spare": null,
      "unit": "м",
      "place": "Общий комплект",
      "note": "Внутренние фазные силовые цепи: QS1, QF0, XL, QF1, KM1, ПЧ и двигатель. Защита ввода C40."
    },
    {
      "spec": 85,
      "tag": "Материалы / запас",
      "name": "Провод ПуГВнг(А)-LS 1×6 мм², синий",
      "model": "ПуГВнг(А)-LS 1×6 синий",
      "brand": "Кабельный завод",
      "installed": null,
      "total": null,
      "purchase": 6,
      "spare": null,
      "unit": "м",
      "place": "Общий комплект",
      "note": "Внутренний N: от XT1 к N1 и от N1 к FV1. Внешний ввод W1 остаётся 5G10."
    },
    {
      "spec": 86,
      "tag": "Материалы / запас",
      "name": "Провод ПуГВнг(А)-LS 1×6 мм², жёлто-зелёный",
      "model": "ПуГВнг(А)-LS 1×6 ж/з",
      "brand": "Кабельный завод",
      "installed": null,
      "total": null,
      "purchase": 29,
      "spare": null,
      "unit": "м",
      "place": "Общий комплект",
      "note": "PE 6 мм²: общие связи, корпус, двери, монтажные платы, двигатель и ПЧ. Принято по решению заказчика от 29.09.2026."
    },
    {
      "spec": 87,
      "tag": "Материалы / запас",
      "name": "Провод ПуГВнг(А)-LS 1×2,5 мм², белый",
      "model": "ПуГВнг(А)-LS 1×2,5 белый",
      "brand": "Кабельный завод",
      "installed": null,
      "total": null,
      "purchase": 73,
      "spare": null,
      "unit": "м",
      "place": "Общий комплект",
      "note": "Внутренние вспомогательные фазные цепи после автоматов до C10: G1/G2, свет, вентилятор, розетка."
    },
    {
      "spec": 88,
      "tag": "Материалы / запас",
      "name": "Провод ПуГВнг(А)-LS 1×2,5 мм², синий",
      "model": "ПуГВнг(А)-LS 1×2,5 синий",
      "brand": "Кабельный завод",
      "installed": null,
      "total": null,
      "purchase": 32,
      "spare": null,
      "unit": "м",
      "place": "Общий комплект",
      "note": "Нейтраль N вспомогательных цепей AC. В цепях 0 В DC синий не применять."
    },
    {
      "spec": 89,
      "tag": "Материалы / запас",
      "name": "Провод ПуГВнг(А)-LS 1×2,5 мм², жёлто-зелёный",
      "model": "ПуГВнг(А)-LS 1×2,5 ж/з",
      "brand": "Кабельный завод",
      "installed": null,
      "total": null,
      "purchase": 58,
      "spare": null,
      "unit": "м",
      "place": "Общий комплект",
      "note": "PE-распределение и ответвления к аппаратам. Допустимость каждого зажима проверить при актуализации схем."
    },
    {
      "spec": 90,
      "tag": "Материалы / запас",
      "name": "Провод ПуГВнг(А)-LS 1×2,5 мм², красный",
      "model": "ПуГВнг(А)-LS 1×2,5 красный",
      "brand": "Кабельный завод",
      "installed": null,
      "total": null,
      "purchase": 51,
      "spare": null,
      "unit": "м",
      "place": "Общий комплект",
      "note": "+24 В DC: распределение питания и исполнительные цепи."
    },
    {
      "spec": 91,
      "tag": "Материалы / запас",
      "name": "Провод ПуГВнг(А)-LS 1×2,5 мм², чёрный",
      "model": "ПуГВнг(А)-LS 1×2,5 чёрный",
      "brand": "Кабельный завод",
      "installed": null,
      "total": null,
      "purchase": 46,
      "spare": null,
      "unit": "м",
      "place": "Общий комплект",
      "note": "0 В DC: распределение питания и исполнительные цепи, включая G2:−V — XD2 и связь с PE1."
    },
    {
      "spec": 92,
      "tag": "Материалы / запас",
      "name": "Провод ПуГВнг(А)-LS 1×0,75 мм², красный",
      "model": "ПуГВнг(А)-LS 1×0,75 красный",
      "brand": "Кабельный завод",
      "installed": null,
      "total": null,
      "purchase": 311,
      "spare": null,
      "unit": "м",
      "place": "Общий комплект",
      "note": "+24 В DC и коммутируемые положительные цепи управления. Для A3 предусмотрен отдельный провод 24 AWG."
    },
    {
      "spec": 93,
      "tag": "Материалы / запас",
      "name": "Провод ПуГВнг(А)-LS 1×0,75 мм², чёрный",
      "model": "ПуГВнг(А)-LS 1×0,75 чёрный",
      "brand": "Кабельный завод",
      "installed": null,
      "total": null,
      "purchase": 124,
      "spare": null,
      "unit": "м",
      "place": "Общий комплект",
      "note": "0 В DC и возвратные цепи управления. Для A3 предусмотрен отдельный провод 24 AWG."
    },
    {
      "spec": 94,
      "tag": "Материалы / запас",
      "name": "Провод монтажный однопроволочный, 24 AWG (≈0,205 мм²), белый, катушка 30,48 м",
      "model": "3050/1 WH005",
      "brand": "Alpha Wire",
      "installed": null,
      "total": null,
      "purchase": 1,
      "spare": null,
      "unit": "кат.",
      "place": "Общий комплект",
      "note": "Один тип для неподвижных подключений A3: питание, FE, сигнальные цепи и перемычки. Монолитная лужёная жила; идентификация цепи и функции на концах. WA1 — отдельная экранированная пара из имеющихся материалов."
    },
    {
      "spec": 95,
      "tag": "Материалы / запас",
      "name": "Наконечник НШВИ 0,75–8",
      "model": "НШВИ 0,75–8",
      "brand": "КВТ",
      "installed": null,
      "total": null,
      "purchase": 900,
      "spare": null,
      "unit": "шт.",
      "place": "Общий комплект",
      "note": "Монтажный запас для провода 0,75 мм²."
    },
    {
      "spec": 96,
      "tag": "Материалы / запас",
      "name": "Наконечник НШВИ(2) 0,75–8",
      "model": "НШВИ(2) 0,75–8",
      "brand": "КВТ",
      "installed": null,
      "total": null,
      "purchase": 150,
      "spare": null,
      "unit": "шт.",
      "place": "Общий комплект",
      "note": "Монтажный запас. Способ оконцевания в схемах не задаётся."
    },
    {
      "spec": 97,
      "tag": "Материалы / запас",
      "name": "Наконечник НШВИ(2) 2,5–10",
      "model": "79468 / НШВИ(2) 2,5–10",
      "brand": "КВТ",
      "installed": null,
      "total": null,
      "purchase": 50,
      "spare": null,
      "unit": "шт.",
      "place": "Общий комплект",
      "note": "Монтажный запас. Способ оконцевания в схемах не задаётся."
    },
    {
      "spec": 98,
      "tag": "Материалы / запас",
      "name": "Наконечник НШВИ 2,5–8",
      "model": "НШВИ 2,5–8",
      "brand": "КВТ",
      "installed": null,
      "total": null,
      "purchase": 400,
      "spare": null,
      "unit": "шт.",
      "place": "Общий комплект",
      "note": "Монтажный запас для провода 2,5 мм²."
    },
    {
      "spec": 99,
      "tag": "Материалы / запас",
      "name": "Наконечник НШВИ 6–12",
      "model": "НШВИ 6–12",
      "brand": "КВТ",
      "installed": null,
      "total": null,
      "purchase": 100,
      "spare": null,
      "unit": "шт.",
      "place": "Общий комплект",
      "note": "Монтажный запас для провода 6 мм², включая PE ПЧ."
    }
  ],
  "device_rows": {
    "A1": [
      {
        "side": "left",
        "row": 1,
        "location": "Л01",
        "label": "S/S",
        "pin": "A1:S/S.1",
        "physical": "A1:S/S [Л01]",
        "logical": ""
      },
      {
        "side": "left",
        "row": 2,
        "location": "Л02",
        "label": "X0",
        "pin": "A1:X0.0",
        "physical": "A1:X0",
        "logical": "X0.0"
      },
      {
        "side": "left",
        "row": 3,
        "location": "Л03",
        "label": "X2",
        "pin": "A1:X0.2",
        "physical": "A1:X2",
        "logical": "X0.2"
      },
      {
        "side": "left",
        "row": 4,
        "location": "Л04",
        "label": "X4",
        "pin": "A1:X0.4",
        "physical": "A1:X4",
        "logical": "X0.4"
      },
      {
        "side": "left",
        "row": 5,
        "location": "Л05",
        "label": "X6",
        "pin": "A1:X0.6",
        "physical": "A1:X6",
        "logical": "X0.6"
      },
      {
        "side": "left",
        "row": 6,
        "location": "Л06",
        "label": "C0",
        "pin": "A1:C0.1",
        "physical": "A1:C0 [Л06]",
        "logical": ""
      },
      {
        "side": "left",
        "row": 7,
        "location": "Л07",
        "label": "Y0",
        "pin": "A1:Y0.0",
        "physical": "A1:Y0",
        "logical": "Y0.0"
      },
      {
        "side": "left",
        "row": 8,
        "location": "Л08",
        "label": "Y2",
        "pin": "A1:Y0.2",
        "physical": "A1:Y2",
        "logical": "Y0.2"
      },
      {
        "side": "left",
        "row": 9,
        "location": "Л09",
        "label": "Y4",
        "pin": "A1:Y0.4",
        "physical": "A1:Y4",
        "logical": "Y0.4"
      },
      {
        "side": "left",
        "row": 10,
        "location": "Л10",
        "label": "Y6",
        "pin": "A1:Y0.6",
        "physical": "A1:Y6",
        "logical": "Y0.6"
      },
      {
        "side": "left",
        "row": 11,
        "location": "Л11",
        "label": "Y8",
        "pin": "A1:Y0.8",
        "physical": "A1:Y8",
        "logical": "Y0.8"
      },
      {
        "side": "left",
        "row": 12,
        "location": "Л12",
        "label": "Y10",
        "pin": "A1:Y0.10",
        "physical": "A1:Y10",
        "logical": "Y0.10"
      },
      {
        "side": "right",
        "row": 1,
        "location": "П01",
        "label": "S/S",
        "pin": "A1:S/S.2",
        "physical": "A1:S/S [П01]",
        "logical": ""
      },
      {
        "side": "right",
        "row": 2,
        "location": "П02",
        "label": "X1",
        "pin": "A1:X0.1",
        "physical": "A1:X1",
        "logical": "X0.1"
      },
      {
        "side": "right",
        "row": 3,
        "location": "П03",
        "label": "X3",
        "pin": "A1:X0.3",
        "physical": "A1:X3",
        "logical": "X0.3"
      },
      {
        "side": "right",
        "row": 4,
        "location": "П04",
        "label": "X5",
        "pin": "A1:X0.5",
        "physical": "A1:X5",
        "logical": "X0.5"
      },
      {
        "side": "right",
        "row": 5,
        "location": "П05",
        "label": "X7",
        "pin": "A1:X0.7",
        "physical": "A1:X7",
        "logical": "X0.7"
      },
      {
        "side": "right",
        "row": 6,
        "location": "П06",
        "label": "C0",
        "pin": "A1:C0.2",
        "physical": "A1:C0 [П06]",
        "logical": ""
      },
      {
        "side": "right",
        "row": 7,
        "location": "П07",
        "label": "Y1",
        "pin": "A1:Y0.1",
        "physical": "A1:Y1",
        "logical": "Y0.1"
      },
      {
        "side": "right",
        "row": 8,
        "location": "П08",
        "label": "Y3",
        "pin": "A1:Y0.3",
        "physical": "A1:Y3",
        "logical": "Y0.3"
      },
      {
        "side": "right",
        "row": 9,
        "location": "П09",
        "label": "Y5",
        "pin": "A1:Y0.5",
        "physical": "A1:Y5",
        "logical": "Y0.5"
      },
      {
        "side": "right",
        "row": 10,
        "location": "П10",
        "label": "Y7",
        "pin": "A1:Y0.7",
        "physical": "A1:Y7",
        "logical": "Y0.7"
      },
      {
        "side": "right",
        "row": 11,
        "location": "П11",
        "label": "Y9",
        "pin": "A1:Y0.9",
        "physical": "A1:Y9",
        "logical": "Y0.9"
      },
      {
        "side": "right",
        "row": 12,
        "location": "П12",
        "label": "Y11",
        "pin": "A1:Y0.11",
        "physical": "A1:Y11",
        "logical": "Y0.11"
      }
    ],
    "A2": [
      {
        "side": "left",
        "row": 1,
        "location": "Л01",
        "label": "S/S",
        "pin": "A2:S/S.1",
        "physical": "A2:S/S [Л01]",
        "logical": ""
      },
      {
        "side": "left",
        "row": 2,
        "location": "Л02",
        "label": "S/S",
        "pin": "A2:S/S.2",
        "physical": "A2:S/S [Л02]",
        "logical": ""
      },
      {
        "side": "left",
        "row": 3,
        "location": "Л03",
        "label": "0",
        "pin": "A2:X1.0",
        "physical": "A2:0 [Л03]",
        "logical": "X1.0"
      },
      {
        "side": "left",
        "row": 4,
        "location": "Л04",
        "label": "2",
        "pin": "A2:X1.2",
        "physical": "A2:2 [Л04]",
        "logical": "X1.2"
      },
      {
        "side": "left",
        "row": 5,
        "location": "Л05",
        "label": "4",
        "pin": "A2:X1.4",
        "physical": "A2:4 [Л05]",
        "logical": "X1.4"
      },
      {
        "side": "left",
        "row": 6,
        "location": "Л06",
        "label": "6",
        "pin": "A2:X1.6",
        "physical": "A2:6 [Л06]",
        "logical": "X1.6"
      },
      {
        "side": "left",
        "row": 7,
        "location": "Л07",
        "label": "8",
        "pin": "A2:X1.8",
        "physical": "A2:8 [Л07]",
        "logical": "X1.8"
      },
      {
        "side": "left",
        "row": 8,
        "location": "Л08",
        "label": "10",
        "pin": "A2:X1.10",
        "physical": "A2:10 [Л08]",
        "logical": "X1.10"
      },
      {
        "side": "left",
        "row": 9,
        "location": "Л09",
        "label": "12",
        "pin": "A2:X1.12",
        "physical": "A2:12 [Л09]",
        "logical": "X1.12"
      },
      {
        "side": "left",
        "row": 10,
        "location": "Л10",
        "label": "14",
        "pin": "A2:X1.14",
        "physical": "A2:14 [Л10]",
        "logical": "X1.14"
      },
      {
        "side": "right",
        "row": 1,
        "location": "П01",
        "label": "S/S",
        "pin": "A2:S/S.3",
        "physical": "A2:S/S [П01]",
        "logical": ""
      },
      {
        "side": "right",
        "row": 2,
        "location": "П02",
        "label": "S/S",
        "pin": "A2:S/S.4",
        "physical": "A2:S/S [П02]",
        "logical": ""
      },
      {
        "side": "right",
        "row": 3,
        "location": "П03",
        "label": "1",
        "pin": "A2:X1.1",
        "physical": "A2:1 [П03]",
        "logical": "X1.1"
      },
      {
        "side": "right",
        "row": 4,
        "location": "П04",
        "label": "3",
        "pin": "A2:X1.3",
        "physical": "A2:3 [П04]",
        "logical": "X1.3"
      },
      {
        "side": "right",
        "row": 5,
        "location": "П05",
        "label": "5",
        "pin": "A2:X1.5",
        "physical": "A2:5 [П05]",
        "logical": "X1.5"
      },
      {
        "side": "right",
        "row": 6,
        "location": "П06",
        "label": "7",
        "pin": "A2:X1.7",
        "physical": "A2:7 [П06]",
        "logical": "X1.7"
      },
      {
        "side": "right",
        "row": 7,
        "location": "П07",
        "label": "9",
        "pin": "A2:X1.9",
        "physical": "A2:9 [П07]",
        "logical": "X1.9"
      },
      {
        "side": "right",
        "row": 8,
        "location": "П08",
        "label": "11",
        "pin": "A2:X1.11",
        "physical": "A2:11 [П08]",
        "logical": "X1.11"
      },
      {
        "side": "right",
        "row": 9,
        "location": "П09",
        "label": "13",
        "pin": "A2:X1.13",
        "physical": "A2:13 [П09]",
        "logical": "X1.13"
      },
      {
        "side": "right",
        "row": 10,
        "location": "П10",
        "label": "15",
        "pin": "A2:X1.15",
        "physical": "A2:15 [П10]",
        "logical": "X1.15"
      }
    ],
    "A3": [
      {
        "side": "left",
        "row": 1,
        "location": "Л01",
        "label": "V1+",
        "pin": "A3:V1+",
        "physical": "A3:V1+",
        "logical": ""
      },
      {
        "side": "left",
        "row": 2,
        "location": "Л02",
        "label": "I1+",
        "pin": "A3:I1+",
        "physical": "A3:I1+",
        "logical": ""
      },
      {
        "side": "left",
        "row": 3,
        "location": "Л03",
        "label": "VI1−",
        "pin": "A3:VI1-",
        "physical": "A3:VI1−",
        "logical": ""
      },
      {
        "side": "left",
        "row": 4,
        "location": "Л04",
        "label": "V3+",
        "pin": "A3:V3+",
        "physical": "A3:V3+",
        "logical": ""
      },
      {
        "side": "left",
        "row": 5,
        "location": "Л05",
        "label": "I3+",
        "pin": "A3:I3+",
        "physical": "A3:I3+",
        "logical": ""
      },
      {
        "side": "left",
        "row": 6,
        "location": "Л06",
        "label": "VI3−",
        "pin": "A3:VI3-",
        "physical": "A3:VI3−",
        "logical": ""
      },
      {
        "side": "left",
        "row": 7,
        "location": "Л07",
        "label": "VO1",
        "pin": "A3:VO1",
        "physical": "A3:VO1",
        "logical": ""
      },
      {
        "side": "left",
        "row": 8,
        "location": "Л08",
        "label": "IO1",
        "pin": "A3:IO1",
        "physical": "A3:IO1",
        "logical": ""
      },
      {
        "side": "left",
        "row": 9,
        "location": "Л09",
        "label": "AG",
        "pin": "A3:AG",
        "physical": "A3:AG",
        "logical": ""
      },
      {
        "side": "left",
        "row": 10,
        "location": "Л10",
        "label": "EARTH",
        "pin": "A3:FE",
        "physical": "A3:EARTH",
        "logical": ""
      },
      {
        "side": "right",
        "row": 1,
        "location": "П01",
        "label": "V2+",
        "pin": "A3:V2+",
        "physical": "A3:V2+",
        "logical": ""
      },
      {
        "side": "right",
        "row": 2,
        "location": "П02",
        "label": "I2+",
        "pin": "A3:I2+",
        "physical": "A3:I2+",
        "logical": ""
      },
      {
        "side": "right",
        "row": 3,
        "location": "П03",
        "label": "VI2−",
        "pin": "A3:VI2-",
        "physical": "A3:VI2−",
        "logical": ""
      },
      {
        "side": "right",
        "row": 4,
        "location": "П04",
        "label": "V4+",
        "pin": "A3:V4+",
        "physical": "A3:V4+",
        "logical": ""
      },
      {
        "side": "right",
        "row": 5,
        "location": "П05",
        "label": "I4+",
        "pin": "A3:I4+",
        "physical": "A3:I4+",
        "logical": ""
      },
      {
        "side": "right",
        "row": 6,
        "location": "П06",
        "label": "VI4−",
        "pin": "A3:VI4-",
        "physical": "A3:VI4−",
        "logical": ""
      },
      {
        "side": "right",
        "row": 7,
        "location": "П07",
        "label": "VO2",
        "pin": "A3:VO2",
        "physical": "A3:VO2",
        "logical": ""
      },
      {
        "side": "right",
        "row": 8,
        "location": "П08",
        "label": "IO2",
        "pin": "A3:IO2",
        "physical": "A3:IO2",
        "logical": ""
      },
      {
        "side": "right",
        "row": 9,
        "location": "П09",
        "label": "24V",
        "pin": "A3:24V",
        "physical": "A3:24V",
        "logical": ""
      },
      {
        "side": "right",
        "row": 10,
        "location": "П10",
        "label": "0V",
        "pin": "A3:0V",
        "physical": "A3:0V",
        "logical": ""
      }
    ],
    "A4": [
      {
        "side": "left",
        "row": 1,
        "location": "Л01",
        "label": "S/S",
        "pin": "A4:S/S.1",
        "physical": "A4:S/S [Л01]",
        "logical": ""
      },
      {
        "side": "left",
        "row": 2,
        "location": "Л02",
        "label": "S/S",
        "pin": "A4:S/S.2",
        "physical": "A4:S/S [Л02]",
        "logical": ""
      },
      {
        "side": "left",
        "row": 3,
        "location": "Л03",
        "label": "0",
        "pin": "A4:X2.0",
        "physical": "A4:0 [Л03]",
        "logical": "X2.0"
      },
      {
        "side": "left",
        "row": 4,
        "location": "Л04",
        "label": "1",
        "pin": "A4:X2.1",
        "physical": "A4:1 [Л04]",
        "logical": "X2.1"
      },
      {
        "side": "left",
        "row": 5,
        "location": "Л05",
        "label": "2",
        "pin": "A4:X2.2",
        "physical": "A4:2 [Л05]",
        "logical": "X2.2"
      },
      {
        "side": "left",
        "row": 6,
        "location": "Л06",
        "label": "3",
        "pin": "A4:X2.3",
        "physical": "A4:3 [Л06]",
        "logical": "X2.3"
      },
      {
        "side": "left",
        "row": 7,
        "location": "Л07",
        "label": "4",
        "pin": "A4:X2.4",
        "physical": "A4:4 [Л07]",
        "logical": "X2.4"
      },
      {
        "side": "left",
        "row": 8,
        "location": "Л08",
        "label": "5",
        "pin": "A4:X2.5",
        "physical": "A4:5 [Л08]",
        "logical": "X2.5"
      },
      {
        "side": "left",
        "row": 9,
        "location": "Л09",
        "label": "6",
        "pin": "A4:X2.6",
        "physical": "A4:6 [Л09]",
        "logical": "X2.6"
      },
      {
        "side": "left",
        "row": 10,
        "location": "Л10",
        "label": "7",
        "pin": "A4:X2.7",
        "physical": "A4:7 [Л10]",
        "logical": "X2.7"
      },
      {
        "side": "right",
        "row": 1,
        "location": "П01",
        "label": "C0",
        "pin": "A4:C0.1",
        "physical": "A4:C0 [П01]",
        "logical": ""
      },
      {
        "side": "right",
        "row": 2,
        "location": "П02",
        "label": "C0",
        "pin": "A4:C0.2",
        "physical": "A4:C0 [П02]",
        "logical": ""
      },
      {
        "side": "right",
        "row": 3,
        "location": "П03",
        "label": "0",
        "pin": "A4:Y1.0",
        "physical": "A4:0 [П03]",
        "logical": "Y1.0"
      },
      {
        "side": "right",
        "row": 4,
        "location": "П04",
        "label": "1",
        "pin": "A4:Y1.1",
        "physical": "A4:1 [П04]",
        "logical": "Y1.1"
      },
      {
        "side": "right",
        "row": 5,
        "location": "П05",
        "label": "2",
        "pin": "A4:Y1.2",
        "physical": "A4:2 [П05]",
        "logical": "Y1.2"
      },
      {
        "side": "right",
        "row": 6,
        "location": "П06",
        "label": "3",
        "pin": "A4:Y1.3",
        "physical": "A4:3 [П06]",
        "logical": "Y1.3"
      },
      {
        "side": "right",
        "row": 7,
        "location": "П07",
        "label": "4",
        "pin": "A4:Y1.4",
        "physical": "A4:4 [П07]",
        "logical": "Y1.4"
      },
      {
        "side": "right",
        "row": 8,
        "location": "П08",
        "label": "5",
        "pin": "A4:Y1.5",
        "physical": "A4:5 [П08]",
        "logical": "Y1.5"
      },
      {
        "side": "right",
        "row": 9,
        "location": "П09",
        "label": "6",
        "pin": "A4:Y1.6",
        "physical": "A4:6 [П09]",
        "logical": "Y1.6"
      },
      {
        "side": "right",
        "row": 10,
        "location": "П10",
        "label": "7",
        "pin": "A4:Y1.7",
        "physical": "A4:7 [П10]",
        "logical": "Y1.7"
      }
    ]
  },
  "models": {
    "ШС1": "R5ST1284",
    "ШО1": "R5ST0542",
    "HL0": "R5MCPCLS",
    "M2": "MTK-FFNT200-200",
    "EF1": "MTK-EFNT200",
    "SK1": "MTK-CT0",
    "SK2": "MTK-CT0",
    "QS1": "425065 / LW32-63/C03/2",
    "QF0": "NB1-63 3P C40 6kA",
    "QF1": "NB1-63 3P C32 6kA",
    "QF2": "NB1-63 2P C10 6kA",
    "QF3": "NB1-63 2P C6 6kA",
    "QF4": "NB1-63 2P C2 6kA",
    "QFD1": "586787 / NB1L-20",
    "KM1": "222130 / NC1-3210Z",
    "Z1": "228521 / SR2-A",
    "FV1": "MOP20-4-C",
    "XL1–XL3": "RBD-160",
    "UZ1": "VFD13AMS43AFSAA",
    "G2": "DRL-24V240W1EN",
    "A1": "AS320T-B",
    "G1": "AS-PS02",
    "A2": "AS16AM10N-A",
    "A3": "AS06XA-A",
    "A4": "AS16AP11T-A",
    "A7": "OTP210-070E",
    "A8": "ODS-005F",
    "A9": "АС5",
    "KSR1": "G9SE-401 DC24",
    "KV1": "РКН-1М-15 УХЛ4",
    "K15": "38.51.7.024.5050",
    "R1": "MFR50SFTE52-120R",
    "R2": "MFR50SFTE52-120R",
    "W3": "RN5EFU4510WH",
    "W5": "RN5EFU4510WH",
    "ШО1.XJ1": "RNK6FESL",
    "K1–K9": "MR-203.D [M01]",
    "K10–K14": "SR-203.D",
    "K16": "SR-203.D / PYF-011BE/3.24DC.24DC",
    "SB0": "MTB2-BSZ1254",
    "SB1": "MTB2-BAZ113",
    "SB2": "MTB2-BAZ124",
    "SB3": "MTB2-BAZ116",
    "SB4": "MTB2-BAZ112",
    "SB5": "MTB2-BAZ112",
    "HL1": "MT22-S13",
    "HL2": "MT22-S14",
    "SQ1": "MTB4-LZ8111",
    "XS1": "MT-DRS",
    "HL3": "MT45-RYG24B",
    "N1": "5015N",
    "PE1": "T1615",
    "PE2": "T1615",
    "ШО1.PE": "T1615",
    "K1": "MR-203.D [M01] / PYF-022BE/2",
    "K2": "MR-203.D [M01] / PYF-022BE/2",
    "K3": "MR-203.D [M01] / PYF-022BE/2",
    "K4": "MR-203.D [M01] / PYF-022BE/2",
    "K5": "MR-203.D [M01] / PYF-022BE/2",
    "K6": "MR-203.D [M01] / PYF-022BE/2",
    "K7": "MR-203.D [M01] / PYF-022BE/2",
    "K8": "MR-203.D [M01] / PYF-022BE/2",
    "K9": "MR-203.D [M01] / PYF-022BE/2",
    "K10": "SR-203.D / PYF-011BE/3.24DC.24DC",
    "K11": "SR-203.D / PYF-011BE/3.24DC.24DC",
    "K12": "SR-203.D / PYF-011BE/3.24DC.24DC",
    "K13": "SR-203.D / PYF-011BE/3.24DC.24DC",
    "K14": "SR-203.D / PYF-011BE/3.24DC.24DC"
  },
  "field": [
    {
      "pos": "A10",
      "name": "Преобразователь ACLP-0909 согласованного весового комплекта NVT-1",
      "qty": 1,
      "note": "Вне поставки шкафа; функциональные выводы подключать по документации комплектного оборудования"
    },
    {
      "pos": "B1",
      "name": "Датчик наличия тары, PNP; по комплектной документации",
      "qty": 1,
      "note": "Вне поставки шкафа; функциональные выводы подключать по документации комплектного оборудования"
    },
    {
      "pos": "B2-B7",
      "name": "Датчики положения — двухпроводные герконы",
      "qty": 6,
      "note": "Вне поставки шкафа; функциональные выводы подключать по документации комплектного оборудования"
    },
    {
      "pos": "B8",
      "name": "Реле давления воздуха, контакт разрешения",
      "qty": 1,
      "note": "Вне поставки шкафа; функциональные выводы подключать по документации комплектного оборудования"
    },
    {
      "pos": "B9",
      "name": "Датчик протечки, контакт разрешения",
      "qty": 1,
      "note": "Вне поставки шкафа; функциональные выводы подключать по документации комплектного оборудования"
    },
    {
      "pos": "BP1",
      "name": "Датчик давления, двухпроводный 4-20 мА",
      "qty": 1,
      "note": "Вне поставки шкафа; функциональные выводы подключать по документации комплектного оборудования"
    },
    {
      "pos": "EXT1, EXT2",
      "name": "Внешние контакты разрешения аспирации и АСУТП",
      "qty": 2,
      "note": "Вне поставки шкафа; функциональные выводы подключать по документации комплектного оборудования"
    },
    {
      "pos": "M1",
      "name": "Двигатель насоса 4 кВт, 380 В; уставки тока при наладке",
      "qty": 1,
      "note": "Вне поставки шкафа; функциональные выводы подключать по документации комплектного оборудования"
    },
    {
      "pos": "YV1-YV6",
      "name": "Катушки пневмораспределителей 24 В DC",
      "qty": 6,
      "note": "Существующее поле. Продукт закрывается без напряжения; удержания головки/лотка нет. Механика вне объёма"
    },
    {
      "pos": "VD21-VD26",
      "name": "Защита катушек клапанов; по допустимому времени отпускания",
      "qty": 6,
      "note": "Вне поставки шкафа; функциональные выводы подключать по документации комплектного оборудования"
    }
  ],
  "counts": {
    "connections": 300,
    "wire": 277,
    "terminals": {
      "MTU-10": 3,
      "MTU-10BL": 1,
      "MTU-10PE": 1,
      "MTU-2.5": 82,
      "MTU-2.5BL": 21,
      "MTU-2.5PE": 10,
      "MTU-6": 3,
      "MTU-6PE": 2
    }
  },
  "notes": [
    "Комплект относится к одной паре ШС1 + ШО1; ШС2 + ШО2 выполнить аналогично и независимо.",
    "Номер цепи повторяется на электрически общей цепи. № строки в таблице соединений — только идентификатор строки, не маркировка провода.",
    "24 AWG применяется на выводах A3. ¹ Белая жила: идентификация цепи и функции на обоих концах; FE не использовать как сигнальный общий.",
    "Основные внутренние проводники: 6; 2,5; 0,75 мм². Фазы белые; N синий; +24 В красный; 0 В и коммутируемый минус чёрный; PE жёлто-зелёный.",
    "WA1 и W7a — экранированные пары из имеющихся материалов. WA1 должен подходить к зажимам A3: жилы 24 AWG; W7a — по диапазону зажимов ПЛК и АС5.",
    "Таблица не задаёт обязательный способ оконцевания. Длины отрезков определять после установки аппаратов и трассировки.",
    "Сечение внешнего W1 5G10 и межшкафного W8 12×1,5 сохранено по последней спецификации; замены 16/10/1,5 относятся к внутренним проводам.",
    "KSR1 (G9SE): проводники у зажимов 0,75 мм²; допустимый диапазон по OMRON J198-E1 0,25–1,5 мм². Z1 — параллельно KM1:A1–A2.",
    "Все адреса у зажимов — непосредственный второй конец провода. Для ПЛК заводская маркировка и программный адрес приведены раздельно."
  ]
}