# Монтажная компоновка

## М01. Геометрия

Разделять габариты корпуса, полезный размер монтажной панели, дверь, вырезы и размеры бумаги. Базу координат указывать явно, например левый верхний угол панели; размеры хранить в миллиметрах реального изделия. Коэффициент вида применять только при отрисовке. В проектном образце масштаб панели 1:2,5, двери 1:2, боковин 1:10, а DXF содержит миллиметры бумаги — не использовать его для сверления без преобразования масштаба.

Брать размеры панели и крепления по конкретному артикулу, не вычитать произвольный одинаковый припуск из габарита шкафа. Учитывать глубину корпуса, высоту аппарата над панелью, разъёмы, радиус изгиба кабеля, задние части дверных устройств и зону хода двери. Не растягивать прежнюю картинку при изменении корпуса.

## М02. Рейки и короба

- Показывать сами DIN-рейки, их оси, длины и реальные места аппаратов. Не выдавать свободно нарисованный ряд прямоугольников за монтажную раскладку.
- Принятый начальный шаг обычного ряда: ось короба → 90 мм → ось DIN-рейки → 90 мм → ось следующего короба, то есть 180 мм между осями коробов. Это предпочтение пользователя, применимое только при достаточных зазорах.
- Проверять свободное пространство между краями коробов, а не только их осями. Для коробов высотой 40 мм при шаге 180 мм остаётся 140 мм между краями; аппарат, зажимы, изгибы проводов и необходимый зазор должны помещаться в этом пространстве.
- Увеличивать шаг для высоких аппаратов и вентиляции по документации. В X2002 ряд DIN3 имеет 270 мм; это зафиксированное исключение относительно запроса 180–200 мм, не норматив и не автоматический выбор для нового проекта.
- Сохранять последовательность «короб — рейка — короб». Над автоматами также нужен короб. После ряда с ПЛК предусмотреть короб, продолжающийся под ПЧ, если это применимо к текущей компоновке. Под нижним рядом внешних клемм короб не добавлять, если сохраняется принятая схема нижнего ввода.
- PE2 можно разместить на DIN-рейке только с предусмотренным для этого креплением. Проверить реальные размеры и способ установки шины/клеммы.
- Компактно группировать аппараты второго ряда, сохраняя доступ к зажимам и требования изготовителей. Не создавать большие необоснованные пустоты и не удалять обязательные зазоры ради плотности.

## М03. Аппараты и клеммы

Размер аппарата брать вместе с выбранной колодкой, защитным модулем и нужным разъёмом. Положение зацепа DIN-рейки не всегда совпадает с геометрической серединой корпуса. Указывать проекцию «вид спереди» и источник размеров. Для монтажа на панель использовать крепёжный чертёж; габаритный прямоугольник не определяет координаты отверстий.

Размещать XT по естественному числовому порядку: XT1, XT2, …, XT10, XT11. Не сортировать как текст XT1, XT10, XT11, XT2. Внутри группы сохранять физический порядок зажимов и принятое расположение резервов. Если резерв перемещается внутри группы, обновить все адреса и таблицы, а не только вид клемм.

Ширину ряда считать по фактической толщине каждой клеммы, торцевым пластинам, разделителям, упорам и промежуткам. Не менять группу XT только ради свободного места на листе. Отдельно показать внутренние распределительные группы и шины N/PE с занятыми и свободными позициями.

## М04. Дверь шкафа управления

В принятом профиле сигнальные лампы находятся над панелью оператора, аварийная кнопка — в нижней части двери, остальные кнопки сохраняют согласованную группировку. Для другого задания проверить доступность и назначение органов управления; нижнее положение не объявлять универсальным требованием безопасности.

Показывать внешний габарит панели и отдельно монтажный вырез. Размеры кнопок задавать по центрам отверстий, с привязкой к одной базе. Проверять места табличек, наружные ободки, контактные блоки за дверью и столкновения с внутренней панелью. PE двери показывать отдельной гибкой связью с проверенным сечением и креплением.

## М05. Вводная панель и проверка

Вид монтажной панели внутри корпуса не заменяет чертёж отверстий для кабельных вводов. Подготовить отдельный вид днища/вводной панели с размерами, кабелями, типоразмерами и резервными заглушками. Проверять внешние гайки, место для затяжки и изгибы внутри шкафа. Увеличение высоты шкафа не увеличивает площадь днища при прежних ширине и глубине.

Развести силовой моторный кабель ПЧ и чувствительные аналоговые/связные цепи с учётом документации. Изобразить подключение экранов и защитных проводников. Не вводить новую электрическую связь между экраном и 0 В только из-за удобства механического размещения.

Проверить геометрически: аппарат–аппарат; аппарат–короб; аппарат–граница панели; зазоры обслуживания; крепление к рейке; дверь–аппарат по глубине; ввод–ввод. Допустимые перекрытия рейки корпусом аппарата и зон обслуживания между собой классифицировать, а не запрещать все пересечения прямоугольников.

Результат — размерный вид, таблица размещения при необходимости, указанный масштаб и проверенные исходники. Если известны только габариты, не выдавать предполагаемое сверление за готовую карту отверстий.
