# Оформление электрических схем

Правила E01–E18 — принятый пользователем способ оформления. Это не заявление, что каждый графический приём предписан ГОСТ. Для нового проекта проверить применимую форму документа и стандарты; предпочтения применять в пределах их допустимости.

| Код | Выполнение | Проверка на листе |
|---|---|---|
| E01 | В цепях управления изображать проходные клеммы небольшими окружностями. В силовой схеме и на отдельных листах клемм — прямоугольниками. Не менять все клеммы одним глобальным переключателем. | Лист управления отличается от силового и обзорного именно назначением клемм. |
| E02 | Различать клемму шкафа, вывод аппарата, точку соединения и внутреннюю распределительную группу. Показывать только существующие соединители. | Возле соседних реле не появились вымышленные XT/XA/XN и блоки `[01–10]`. |
| E03 | Для небольшой местной группы показывать реальные последовательные провода от аппарата к аппарату. Распределительные клеммы вводить при действительной необходимости нескольких ветвей и учитывать их в составе. | Чертёж не требует лишних клемм ради удобства рисования. Допустимость нескольких проводников в зажиме проверена. |
| E04 | Номер цепи размещать рядом с конкретным внутренним проводом, преимущественно над прямым горизонтальным участком. На входе ПЛК — между клеммой своего шкафа и выводом ПЛК. | Монтажник однозначно находит оба конца подписанного провода. Номер строки ведомости не стал номером цепи. |
| E05 | Функцию сигнала писать рядом с проводом, обычно под ним; одинаково на ПЛК и всех модулях. Заводское обозначение — у контура аппарата, программный адрес — отдельной колонкой внутри. | «Пуск», «Стоп», «Головка вверх» не переместились внутрь A2 при сохранении другого стиля у A1. |
| E06 | Номер цепи, обозначение кабеля, номер жилы, программный адрес и ссылка — разные поля данных. Не объединять их в неопределённую двухстрочную надпись. | На выходе AO/DO понятно, какой текст относится к проводу и какой — к продолжению. |
| E07 | Ссылку оформлять `/лист.участок` у места продолжения, например `20 /2.1`. Участки должны иметь видимые заголовки. | Есть участок 2.1 с соответствующей цепью и согласованное обратное продолжение; не осталось сокращения `/4`. |
| E08 | Внешнюю цепь показывать как аппарат/контакт, при необходимости клемму удалённого шкафа, внешний кабель и жилу, клемму своего шкафа, внутренний провод. Границу удалённого шкафа делать явной. | Нельзя прочитать внешнюю цепь как внутренний провод, пришедший «с листа 8» без кабеля и границ. |
| E09 | Для полевого датчика подписывать его вывод и кабель. Не приписывать внешнему кабелю внутреннюю маркировку без основания. | Кабель W11 не превращён в провод 25 на всём пути только потому, что местная цепь имеет номер 25. |
| E10 | На функциональной схеме ПЛК входы располагать слева, выходы справа. Общие выводы S/S, C0 и питание размещать сбоку в соответствующей группе. | У всех модулей одинаковое направление чтения. Оно не выдаётся за физическое расположение разъёмов на корпусе. |
| E11 | Использовать DI/DO/AI/AO с единственным пояснением в легенде: дискретные/аналоговые входы/выходы. Обозначения выводов и последовательность внутри заводского ряда переписывать из документации конкретной модификации. | Нет слова «Ввод» вместо типа сигнала, придуманных индексов C0.1 или изменённого X0 вместо заводского «0». |
| E12 | Если одинаковая надпись повторяется у нескольких реальных зажимов, различать их в адресной таблице по стороне и порядковому месту, сохраняя заводскую надпись. | Не слились два физически разных C0; монтажная позиция не выдана за надпись изготовителя. |
| E13 | Писать позиционное обозначение катушки отдельно. Небольшую ссылку на контакты, когда она полезна и принята, помещать под символом. | Нет названия `K1 /4.1 /2.2`; номер провода находится возле провода, а не внутри обозначения катушки. |
| E14 | Изображать провода ортогонально, с короткими понятными маршрутами; для длинного переноса использовать согласованную ссылку. Точку ставить только в электрическом соединении. | Нет лишних зигзагов, неразличимых пучков и случайных коротких замыканий в пересечениях. |
| E15 | Привязывать концы проводов к фактическим точкам выводов символов. Контакт, принадлежащий реле, показывать с его обозначением и номерами выводов. | Провод у KV1 не выглядит наложенным поверх корпуса без соединения с контактом. |
| E16 | Сохранять содержательные комментарии о физическом устройстве соединения. | Комментарий о системной шине и штатных боковых разъёмах не заменён замечанием о способе рисования таблицы. |
| E17 | Выбирать размер листа и свободное поле до разводки. Основной текст ориентировочно 2,5 мм на бумаге, обозначения 3–3,5 мм; точные параметры наследовать от принятого образца. | Читаемо при печати на заявленном формате. Мелкий служебный текст штампа не служит основанием уменьшать подписи цепей. |
| E18 | Строить монохромную векторную графику, с устойчивой кириллицей и внедрёнными шрифтами. | PDF и DXF совпадают по смыслу; белая маска в PDF не скрывает лишний провод, оставшийся в DXF. |

## Примеры чтения

В учебном листе 2 вход A1:DI0 связан с местной CAB1.XT3:2 цепью 20. До местной клеммы показаны жила 2 кабеля W2, клемма CAB2.XT1:2 и контакт SB1:4. В новом проекте сохранить ясность границ, но взять свои обозначения, жилы и адреса.

Для выхода разнести: над отрезком — номер цепи; под отрезком — функция; у стрелки — номер цепи и `/лист.участок`; у катушки — только позиция и заводские зажимы. Ссылка под катушкой может указывать расположение её контактов, но не подменяет маркировку провода.

На обзорном листе клемм допустимы прямоугольники для всех групп, включая цепи управления. Это специальный монтажный вид и не отменяет круглых клемм на функциональной схеме управления.

## Рамка и основная надпись

Задать формат и ориентацию в миллиметрах бумаги. Отступы рамки принятого профиля — 20 мм слева, 5 мм с остальных сторон; проверить применимость формы к задаче. Не масштабировать штамп вместе с монтажной панелью. Резервировать его область до компоновки. Не заполнять неизвестные фамилии, утверждения, подписи и даты.

Приложенный рисунок основной надписи повторяет принятый профиль оформления, в том числе графу версии. Не объявлять это универсальной утверждённой формой ГОСТ. При заданной заказчиком форме адаптировать геометрию осознанно и проверить все листы. Не маркировать DXF как CDW и не утверждать, что он создан в КОМПАС.
